<!DOCTYPE html>
<html lang="zh" prefix="og: http://ogp.me/ns# fb: http://ogp.me/ns/fb# object: http://ogp.me/ns/object# article: http://ogp.me/ns/article# profile: http://ogp.me/ns/profile#">
<head>
  <meta charset="utf-8">
  <title>智能变电站中在线监测系统一次设备监测参量和IEC 61850模型</title>
  <meta http-equiv="X-UA-Compatible" content="IE=Edge,chrome=1">
  <meta name="viewport" content="width=device-width, initial-scale=1">
  <meta name="keywords" content="智能电网,电力相关,61850,IEC61850开发,变电站,模型,智能变电站中在线监测系统一次设备监测参量和IEC 61850模型">
  <meta name="description" content="分享一下：">
   

  <meta name="og:type" content="article">
  <meta name="og:site_name" content="静勤居">
  <meta name="og:image" content="http://xuplus.com/image/logo.png">
  <meta name="og:title" content="智能变电站中在线监测系统一次设备监测参量和IEC 61850模型">
  <meta name="og:url" content="http://xuplus.com/2011/08/24/e6-99-ba-e8-83-bd-e5-8f-98-e7-94-b5-e7-ab-99-e4-b8-ad-e5-9c-a8-e7-ba-bf-e7-9b-91-e6-b5-8b-e7-b3-bb-e7-bb-9f-e4-b8-80-e6-ac-a1-e8-ae-be-e5-a4-87-e7-9b-91-e6-b5-8b-e5-8f-82-e9-87-8f-e5-92-8ciec-61850/">
  <meta name="og:description" content="分享一下：">

  <meta name="twitter:card" content="summary">
  <meta name="twitter:site" content="静勤居">
  <meta name="twitter:image" content="http://xuplus.com/image/logo.png">
  <meta name="twitter:title" content="智能变电站中在线监测系统一次设备监测参量和IEC 61850模型">
  <meta name="twitter:creator" content="@JamlingLi">
  <meta name="twitter:description" content="分享一下：">

  <!-- Canonical links -->
  <link rel="canonical" href="http://xuplus.com/2011/08/24/e6-99-ba-e8-83-bd-e5-8f-98-e7-94-b5-e7-ab-99-e4-b8-ad-e5-9c-a8-e7-ba-bf-e7-9b-91-e6-b5-8b-e7-b3-bb-e7-bb-9f-e4-b8-80-e6-ac-a1-e8-ae-be-e5-a4-87-e7-9b-91-e6-b5-8b-e5-8f-82-e9-87-8f-e5-92-8ciec-61850/index.html">
  <!-- Alternative links -->
  <!-- CSS and JS-->
  <script src="//cdn.bootcss.com/jquery/2.2.0/jquery.min.js"></script>
<link rel="stylesheet" href="//cdn.bootcss.com/bootstrap/3.3.6/css/bootstrap.min.css">
<link rel="stylesheet" href="//cdn.bootcss.com/bootstrap/3.3.6/css/bootstrap-theme.min.css">
<script src="//cdn.bootcss.com/bootstrap/3.3.6/js/bootstrap.min.js"></script>
<script src="//cdn.bootcss.com/sidr/2.2.1/jquery.sidr.min.js"></script>
<script src="/js/jquery.bootstrap-autohidingnavbar.min.js"></script>
<link rel="stylesheet" href="//cdn.bootcss.com/sidr/2.2.1/stylesheets/jquery.sidr.dark.min.css">
<link rel="stylesheet" href="//cdn.bootcss.com/highlight.js/9.2.0/styles/github.min.css">
<script src="//cdn.bootcss.com/highlight.js/9.2.0/highlight.min.js"></script>
<script src="//cdn.bootcss.com/fancybox/2.1.5/jquery.fancybox.pack.js"></script>
<link rel="stylesheet" href="//cdn.bootcss.com/fancybox/2.1.5/jquery.fancybox.min.css">
<link rel="stylesheet" href="//cdn.bootcss.com/fancybox/2.1.5/helpers/jquery.fancybox-buttons.css">
<script src="//cdn.bootcss.com/fancybox/2.1.5/helpers/jquery.fancybox-buttons.js"></script>
<script src="//cdn.bootcss.com/zclip/1.1.2/jquery.zclip.min.js"></script>
<link rel="stylesheet" href="/css/nova_font.css">
<link rel="stylesheet" href="/css/bs/nova.css">

  <!-- RSS -->
  <link rel="alternate" href="/atom.xml" title="Dominic.Xu&#039;s 博客">
  <link rel="shortcut icon" href="/image/favicon.ico" type="image/x-icon" />
</head>
<body>
  <!-- header -->
  <header>
  <nav id="main-nav" class="navbar navbar-inverse navbar-fixed-top">
    <div class="container container-fluid">
      <!-- Brand and toggle get grouped for better mobile display -->
      <div class="navbar-header">
        <button type="button" class="navbar-toggle collapsed" data-toggle="collapse_" data-target="#bs-example-navbar-collapse-1" aria-expanded="false">
          <span class="sr-only">Toggle navigation</span>
          <span class="icon-bar"></span>
          <span class="icon-bar"></span>
          <span class="icon-bar"></span>
        </button>
        <a href="/" id="logo"><img src="/image/logo.png" height="50"></a>
      </div>
      <!-- Collect the nav links, forms, and other content for toggling -->
      <div class="collapse navbar-collapse" id="bs-example-navbar-collapse-1">
        <ul class="nav navbar-nav">
        <li><a href="/" class="main-nav">首页</a></li><li><a href="/p/" class="main-nav">项目</a></li><li><a href="/categories/" class="main-nav">分类</a></li><li><a href="/archives/" class="main-nav">归档</a></li><li><a href="/donate/" class="main-nav">捐赠墙</a></li><li><a href="/aboutme/" class="main-nav">关于</a></li>
        </ul>
        <!-- search input -->
        

<!-- 百度站内搜索（已通过站点验证） -->
<form class="navbar-form navbar-left" role="search"
  action="//search.xuplus.com/cse/search">
  <div class="form-group search">
    <input type="text" name="q" id="bdcsMain" class="form-control primary" aria-label="..." placeholder="搜索">
    <input type="hidden" name="s" value="16003826112187889004">
    <input type="hidden" name="nsid" value="0">
    <!-- 
    <input name="tn" type="hidden" value="SE_zzsearchcode_shhzc78w">
    <input name="cl" type="hidden" value="3">
    <input name="ct" type="hidden" value="2097152">
    <input name="si" type="hidden" value="ieclipse.cn">
    <input name="ie" type="hidden" value="utf-8">
    -->
  </div>
</form>

        <ul class="nav navbar-nav navbar-right">
        </ul>
      </div>
    </div>

    <script>
        <!-- mobile -->
    	$('.navbar-toggle').sidr({
	      name: 'sidr-main',
	      source: '#bs-example-navbar-collapse-1'
	    });
    	$('body').click(function(){
    	  $.sidr('close', 'sidr-main');
    	});
    	
    	$(".navbar-fixed-top").autoHidingNavbar({
    	  // see next for specifications
    	});
    </script>
  </nav>
</header>

  <!-- main -->
  
<div class="container container-fluid">
<div class="row">
  <div class="col-sx-12 col-sm-8 col-md-9 col-lg-9">
    
    
    <article class="article post" itemscope="itemscope" itemtype="http://schema.org/Article">
  <header class="article-header">
    <div class="page-path"><span class="post-category"><span class="glyphicon glyphicon-folder-close" aria-hidden="true"></span>当前路径：<a class="category-item" href="/">文章</a><a class="category-item" href="/categories/智能电网/">智能电网</a><a class="category-item" href="/categories/智能电网/电力相关/">电力相关</a></span></div>
    <div class="divider"></div>
      <h1 class="article-title" itemprop="name">智能变电站中在线监测系统一次设备监测参量和IEC 61850模型</h1>
    <div class="post-header clearfix">
      <span class="post-date"><span class="hidden-xs icon nova-calendar">发表于</span>
      <time datetime="2011-08-24T05:26:12.000Z" itemprop="datePublished"><time datetime="2011-08-24T05:26:12.000Z">2011-08-24</time></time>
      </span>
      <span class="post-tag"><i class="icon nova-tags"></i><span class="hidden-xs">标签</span><a class="tag-item" href="/tags/61850/">61850</a><a class="tag-item" href="/tags/IEC61850开发/">IEC61850开发</a><a class="tag-item" href="/tags/变电站/">变电站</a><a class="tag-item" href="/tags/智能电网/">智能电网</a><a class="tag-item" href="/tags/模型/">模型</a></span>
      <span class="post-share">
        <a href="#share" class="icon nova-share"><span class="hidden-xs">分享</span><span class="jiathis_counter_style"></span></a>
        <a href="#comment" class="icon nova-bubbles"><span class="ds-thread-count" data-thread-key="9cef06a736fa1dc1a50f592a947352b3"></span><!-- <span class="hidden-xs">评论</span> --></a>
        <a href="#like" class="icon nova-heart2-full"><span class="count"></span><span class="hidden-xs">喜欢</span></a>
        <a href="#" class="icon nova-eye"><span class="count"></span><span class="hidden-xs">次阅读</span></a>
      </span>
    </div>
    <div class="divider"></div>
  </header>
  <div class="article-content" itemprop="articleBody" id="post-content">
    <p>分享一下：</p>
<h1 id="1、一次设备监测参量"><a href="#1、一次设备监测参量" class="headerlink" title="1、一次设备监测参量"></a>1、一次设备监测参量</h1>  <table border="1" cellspacing="0" cellpadding="0"><tbody>     <tr>       <td valign="top">一次设备 </td>        <td valign="top">监测参量 </td>     </tr>      <tr>       <td>主变 </td>        <td valign="top">顶层油温、底层油温、油箱油位、绕组温度、铁心接地电流、油中溶解气体、中性点直流、主变套管绝缘、环境温湿度、有载调压开关及在线滤油机监测、主变设备热像测温与故障定位巡视系统 </td>     </tr>      <tr>       <td>GIS </td>        <td valign="top">局部放电、SF6气体密度、微水和温度、断路器参数（包括一次电压、一次电流（应可兼容电子式CT）、线圈电流、电机电流、三相同期、重合闸分析、预击穿时间、燃弧时间、触头磨损等）、避雷器泄漏电流和阻性电流 </td>     </tr>      <tr>       <td valign="top">出线开关柜 </td>        <td valign="top">触头温度、柜内温湿度、电能质量检测 </td>     </tr>      <tr>       <td valign="top">出线并联电抗器 </td>        <td valign="top">铁心接地电流、绕组温度 </td>     </tr>      <tr>       <td valign="top">出线并联电容器 </td>        <td valign="top">电容器故障、绝缘降低、电抗器故障、放电线圈故障、过压过流、投切录波 </td>     </tr>   </tbody></table>  

<h1 id="2、基本数据模型"><a href="#2、基本数据模型" class="headerlink" title="2、基本数据模型"></a>2、基本数据模型</h1><ul>
<li><h2 id="变压器-YPTR-描述-数据名-CDC-M-O-备注-模式-Mode-Mode-ISC-M-160-性能-Behaviour-Beh-ISI-M-160-健康-Health-Health-ISI-M-160-铭牌-NamPlt-Name-ISI-M-160-运行小时数-Operation-hours-Operh-ISI-O-160-控制量-冷却泵-Cooling-Pumps-Pumps-ISC-O-160-冷却风扇-Cooling-Fans-Fans-ISC-O-160-测量量-绕组热点温度-Temperature-of-Winding-hot-point-HPTemp-MV-O-160-绝缘水平-Level-of-Insulating-Medium-IMLev-MV-O-160-H2-H2-MV-O-绝缘液体介质中相对饱和湿度（百分数-表示）-CO2-CO2-MV-O-160-CO-CO-MV-O-160-CH4-CH4-MV-O-160-C2H6-C2H6-MV-O-160-C2H4-C4H4-MV-O-160-C2H2-C2H2-MV-O-160-微水-MicroH2O-MV-O-160-总烃-TotHyd-MV-O-Total-Hydrocarbon-含气量（氧气O2-氮气N2）-PctO2N2-MV-O-百分数（-）表示单位-Hydran仪复合气体-PctHdrGas-MV-O-百分数（-）表示单位-总可燃性气体（TCG）等各组分气体浓度-TCGChm-MV-O-百分数（-）表示单位-相对产气速率-RlvGRte-MV-O-160-绝对产气速率-AltGRte-MV-O-160-油温-OilTmp-MV-O-160-色谱图-CmtGram-MV-O-表示色谱图的测量值-CmtGramMad-SPS-O-表示色谱图形成-采样时间-SMT-mh-MV-O-小时单位时间-SMTmm-分钟单位时间-SMTms-秒单位时间-SMTmms-毫秒单位时间-SMTm-其他时间单位-环境温度-EnvTmp-MV-O-160-浓度报警-DenAlm-SPS-O-160-铁心接地电流-CGAmp-MV-O-电流如果没有三相概念，则采用-MV-CGA-WYE-O-电流如果包含三相，则用-WYE-顶层油温-ToOilTmp-MV-O-160-局部放电量最大值-MaxPaDsch-MV-O-160-局部放电量最大值相位-MaxPaDsAng-MV-O-160-局部放电量平均值-AvPaDsch-MV-O-160-越限放电脉冲数-DschPlsOv-INS-O-160-局部放电放电波形-PaDschCrv-SPS-O-波形已形成-MV-O-波形测量值-局部放电谱图-PaDschGrap-SPS-O-谱图已形成-MV-O-波形测量值"><a href="#变压器-YPTR-描述-数据名-CDC-M-O-备注-模式-Mode-Mode-ISC-M-160-性能-Behaviour-Beh-ISI-M-160-健康-Health-Health-ISI-M-160-铭牌-NamPlt-Name-ISI-M-160-运行小时数-Operation-hours-Operh-ISI-O-160-控制量-冷却泵-Cooling-Pumps-Pumps-ISC-O-160-冷却风扇-Cooling-Fans-Fans-ISC-O-160-测量量-绕组热点温度-Temperature-of-Winding-hot-point-HPTemp-MV-O-160-绝缘水平-Level-of-Insulating-Medium-IMLev-MV-O-160-H2-H2-MV-O-绝缘液体介质中相对饱和湿度（百分数-表示）-CO2-CO2-MV-O-160-CO-CO-MV-O-160-CH4-CH4-MV-O-160-C2H6-C2H6-MV-O-160-C2H4-C4H4-MV-O-160-C2H2-C2H2-MV-O-160-微水-MicroH2O-MV-O-160-总烃-TotHyd-MV-O-Total-Hydrocarbon-含气量（氧气O2-氮气N2）-PctO2N2-MV-O-百分数（-）表示单位-Hydran仪复合气体-PctHdrGas-MV-O-百分数（-）表示单位-总可燃性气体（TCG）等各组分气体浓度-TCGChm-MV-O-百分数（-）表示单位-相对产气速率-RlvGRte-MV-O-160-绝对产气速率-AltGRte-MV-O-160-油温-OilTmp-MV-O-160-色谱图-CmtGram-MV-O-表示色谱图的测量值-CmtGramMad-SPS-O-表示色谱图形成-采样时间-SMT-mh-MV-O-小时单位时间-SMTmm-分钟单位时间-SMTms-秒单位时间-SMTmms-毫秒单位时间-SMTm-其他时间单位-环境温度-EnvTmp-MV-O-160-浓度报警-DenAlm-SPS-O-160-铁心接地电流-CGAmp-MV-O-电流如果没有三相概念，则采用-MV-CGA-WYE-O-电流如果包含三相，则用-WYE-顶层油温-ToOilTmp-MV-O-160-局部放电量最大值-MaxPaDsch-MV-O-160-局部放电量最大值相位-MaxPaDsAng-MV-O-160-局部放电量平均值-AvPaDsch-MV-O-160-越限放电脉冲数-DschPlsOv-INS-O-160-局部放电放电波形-PaDschCrv-SPS-O-波形已形成-MV-O-波形测量值-局部放电谱图-PaDschGrap-SPS-O-谱图已形成-MV-O-波形测量值" class="headerlink" title="变压器 YPTR              描述        数据名        CDC        M/O        备注                  模式(Mode)        Mode        ISC        M        &#160;                  性能(Behaviour)        Beh        ISI        M        &#160;                  健康(Health)        Health        ISI        M        &#160;                  铭牌(NamPlt)        Name        ISI        M        &#160;                  运行小时数(Operation hours)        Operh        ISI        O        &#160;                  控制量                  冷却泵(Cooling Pumps)        Pumps        ISC        O        &#160;                  冷却风扇(Cooling Fans)        Fans        ISC        O        &#160;                  测量量                  绕组热点温度(Temperature of Winding hot point)        HPTemp        MV        O        &#160;                  绝缘水平(Level of Insulating Medium)        IMLev        MV        O        &#160;                  H2        H2        MV        O        绝缘液体介质中相对饱和湿度（百分数**%**表示）                  CO2        CO2        MV        O        &#160;                  CO        CO        MV        O        &#160;                  CH4        CH4        MV        O        &#160;                  C2H6        C2H6        MV        O        &#160;                  C2H4        C4H4        MV        O        &#160;                  C2H2        C2H2        MV        O        &#160;                  微水        MicroH2O        MV        O        &#160;                  总烃        TotHyd        MV        O        Total Hydrocarbon                  含气量（氧气O2+氮气N2）        PctO2N2        MV        O        百分数（**%**）表示单位                  Hydran仪复合气体        PctHdrGas        MV        O        百分数（**%**）表示单位                  总可燃性气体（TCG）等各组分气体浓度        TCGChm        MV        O        百分数（**%**）表示单位                  相对产气速率        RlvGRte        MV        O        &#160;                  绝对产气速率        AltGRte        MV        O        &#160;                  油温        OilTmp        MV        O        &#160;                  色谱图        CmtGram        MV        O        表示色谱图的测量值                  CmtGramMad        SPS        O        表示色谱图形成                  采样时间        SMT**mh        MV        O        小时单位时间                  SMTmm        分钟单位时间                  SMTms        秒单位时间                  SMTmms        毫秒单位时间                  SMTm        其他时间单位                  环境温度        EnvTmp        MV        O        &#160;                  浓度报警        DenAlm        SPS        O        &#160;                  铁心接地电流        CGAmp        MV        O        电流如果没有三相概念，则采用**MV                  CGA        WYE        O        电流如果包含三相，则用**WYE                  顶层油温        ToOilTmp        MV        O        &#160;                  局部放电量最大值        MaxPaDsch        MV        O        &#160;                  局部放电量最大值相位        MaxPaDsAng        MV        O        &#160;                  局部放电量平均值        AvPaDsch        MV        O        &#160;                  越限放电脉冲数        DschPlsOv        INS        O        &#160;                  局部放电放电波形        PaDschCrv        SPS        O        波形已形成                  MV        O        波形测量值                  局部放电谱图        PaDschGrap        SPS        O        谱图已形成                  MV        O        波形测量值**        "></a><strong>变压器 YPTR</strong>  <table border="1" cellspacing="0" cellpadding="0"><tbody>     <tr>       <td valign="top" width="274"><strong>描述</strong></td>        <td valign="top" width="104"><strong>数据名</strong></td>        <td valign="top" width="95"><strong>CDC</strong></td>        <td valign="top" width="194"><strong>M/O</strong></td>        <td valign="top" width="309"><strong>备注</strong></td>     </tr>      <tr>       <td valign="top">模式(Mode)</td>        <td valign="top">Mode</td>        <td valign="top">ISC</td>        <td valign="top"><strong>M</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">性能(Behaviour)</td>        <td valign="top">Beh</td>        <td valign="top">ISI</td>        <td valign="top"><strong>M</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">健康(Health)</td>        <td valign="top">Health</td>        <td valign="top">ISI</td>        <td valign="top"><strong>M</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">铭牌(NamPlt)</td>        <td valign="top">Name</td>        <td valign="top">ISI</td>        <td valign="top"><strong>M</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">运行小时数(Operation hours)</td>        <td valign="top">Operh</td>        <td valign="top">ISI</td>        <td valign="top"><strong>O</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top" colspan="5"><strong>控制量</strong></td>     </tr>      <tr>       <td valign="top">冷却泵(Cooling Pumps)</td>        <td valign="top">Pumps</td>        <td valign="top">ISC</td>        <td valign="top"><strong>O</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">冷却风扇(Cooling Fans)</td>        <td valign="top">Fans</td>        <td valign="top">ISC</td>        <td valign="top"><strong>O</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top" colspan="5"><strong>测量量</strong></td>     </tr>      <tr>       <td valign="top">绕组热点温度(Temperature of Winding hot point)</td>        <td valign="top">HPTemp</td>        <td valign="top">MV</td>        <td valign="top"><strong>O</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">绝缘水平(Level of Insulating Medium)</td>        <td valign="top">IMLev</td>        <td valign="top">MV</td>        <td valign="top"><strong>O</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">H<sub>2</sub></td>        <td valign="top"><strong>H2</strong></td>        <td><strong>MV</strong></td>        <td><strong>O</strong></td>        <td valign="top"><strong>绝缘液体介质中相对饱和湿度（百分数**</strong>%<strong>**表示）</strong></td>     </tr>      <tr>       <td valign="top">CO<sub>2</sub></td>        <td valign="top"><strong>CO2</strong></td>        <td><strong>MV</strong></td>        <td><strong>O</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">CO</td>        <td valign="top"><strong>CO</strong></td>        <td><strong>MV</strong></td>        <td><strong>O</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">CH<sub>4</sub></td>        <td valign="top"><strong>CH4</strong></td>        <td><strong>MV</strong></td>        <td><strong>O</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">C<sub>2</sub>H<sub>6</sub></td>        <td valign="top"><strong>C2H6</strong></td>        <td><strong>MV</strong></td>        <td><strong>O</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">C<sub>2</sub>H<sub>4</sub></td>        <td valign="top"><strong>C4H4</strong></td>        <td><strong>MV</strong></td>        <td><strong>O</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">C<sub>2</sub>H<sub>2</sub></td>        <td valign="top"><strong>C2H2</strong></td>        <td><strong>MV</strong></td>        <td><strong>O</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">微水</td>        <td valign="top"><strong>MicroH2O</strong></td>        <td><strong>MV</strong></td>        <td><strong>O</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">总烃</td>        <td valign="top"><strong>TotHyd</strong></td>        <td><strong>MV</strong></td>        <td><strong>O</strong></td>        <td valign="top"><strong>Total Hydrocarbon</strong></td>     </tr>      <tr>       <td valign="top">含气量（氧气O2+氮气N2）</td>        <td valign="top"><strong>PctO2N2</strong></td>        <td><strong>MV</strong></td>        <td><strong>O</strong></td>        <td valign="top"><strong>百分数（**</strong>%<strong>**）表示单位</strong></td>     </tr>      <tr>       <td valign="top">Hydran仪复合气体</td>        <td valign="top"><strong>PctHdrGas</strong></td>        <td><strong>MV</strong></td>        <td><strong>O</strong></td>        <td valign="top"><strong>百分数（**</strong>%<strong>**）表示单位</strong></td>     </tr>      <tr>       <td valign="top">总可燃性气体（TCG）等各组分气体浓度</td>        <td><strong>TCGChm</strong></td>        <td><strong>MV</strong></td>        <td><strong>O</strong></td>        <td><strong>百分数（**</strong>%<strong>**）表示单位</strong></td>     </tr>      <tr>       <td valign="top">相对产气速率</td>        <td valign="top"><strong>RlvGRte</strong></td>        <td><strong>MV</strong></td>        <td><strong>O</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">绝对产气速率</td>        <td valign="top"><strong>AltGRte</strong></td>        <td><strong>MV</strong></td>        <td><strong>O</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">油温</td>        <td valign="top"><strong>OilTmp</strong></td>        <td><strong>MV</strong></td>        <td><strong>O</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td rowspan="2">色谱图</td>        <td><strong>CmtGram</strong></td>        <td><strong>MV</strong></td>        <td><strong>O</strong></td>        <td><strong>表示色谱图的测量值</strong></td>     </tr>      <tr>       <td><strong>CmtGramMad</strong></td>        <td><strong>SPS</strong></td>        <td><strong>O</strong></td>        <td><strong>表示色谱图形成</strong></td>     </tr>      <tr>       <td rowspan="5">采样时间</td>        <td><a name="OLE_LINK1"><strong>SMT**</strong>mh<strong></strong></a></td>        <td rowspan="5">MV<strong></strong></td>        <td rowspan="5">O<strong></strong></td>        <td>小时单位时间<strong></strong></td>     </tr>      <tr>       <td>SMTmm<strong></strong></td>        <td>分钟单位时间<strong></strong></td>     </tr>      <tr>       <td>SMTms<strong></strong></td>        <td>秒单位时间<strong></strong></td>     </tr>      <tr>       <td>SMTmms<strong></strong></td>        <td>毫秒单位时间<strong></strong></td>     </tr>      <tr>       <td>SMTm<strong></strong></td>        <td>其他时间单位<strong></strong></td>     </tr>      <tr>       <td valign="top">环境温度</td>        <td valign="top">EnvTmp<strong></strong></td>        <td valign="top">MV<strong></strong></td>        <td valign="top">O<strong></strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">浓度报警</td>        <td valign="top">DenAlm<strong></strong></td>        <td valign="top">SPS<strong></strong></td>        <td valign="top">O<strong></strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td rowspan="2">铁心接地电流</td>        <td valign="top">CGAmp<strong></strong></td>        <td>MV<strong></strong></td>        <td>O<strong></strong></td>        <td valign="top">电流如果没有三相概念，则采用<strong>**MV</strong></td>     </tr>      <tr>       <td valign="top"><strong>CGA</strong></td>        <td><strong>WYE</strong></td>        <td><strong>O</strong></td>        <td valign="top"><strong>电流如果包含三相，则用**</strong>WYE<strong></strong></td>     </tr>      <tr>       <td valign="top">顶层油温</td>        <td valign="top">ToOilTmp<strong></strong></td>        <td>MV<strong></strong></td>        <td>O<strong></strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">局部放电量最大值</td>        <td valign="top">MaxPaDsch<strong></strong></td>        <td>MV<strong></strong></td>        <td>O<strong></strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">局部放电量最大值相位</td>        <td valign="top">MaxPaDsAng<strong></strong></td>        <td>MV<strong></strong></td>        <td>O<strong></strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">局部放电量平均值</td>        <td valign="top">AvPaDsch<strong></strong></td>        <td>MV<strong></strong></td>        <td>O<strong></strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">越限放电脉冲数</td>        <td valign="top">DschPlsOv<strong></strong></td>        <td valign="top">INS<strong></strong></td>        <td valign="top">O<strong></strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td rowspan="2">局部放电放电波形</td>        <td>PaDschCrv<strong></strong></td>        <td rowspan="2">SPS<strong></strong></td>        <td>O<strong></strong></td>        <td>波形已形成<strong></strong></td>     </tr>      <tr>       <td>MV<strong></strong></td>        <td>O<strong></strong></td>        <td>波形测量值<strong></strong></td>     </tr>      <tr>       <td rowspan="2">局部放电谱图</td>        <td>PaDschGrap<strong></strong></td>        <td rowspan="2">SPS<strong></strong></td>        <td>O<strong></strong></td>        <td>谱图已形成<strong></strong></td>     </tr>      <tr>       <td>MV<strong></strong></td>        <td>O<strong></strong></td>        <td>波形测量值**</td>     </tr>   </tbody></table></h2></li>
<li><h2 id="变压器分节头YLTC-描述-数据名-CDC-M-O-备注-模式-Mode-Mode-ISC-M-160-性能-Behaviour-Beh-ISI-M-160-健康-Health-Health-ISI-M-160-铭牌-NamPlt-Name-ISI-M-160-外部设备健康-External-equipment-health-EEHealth-ISI-O-160-外部设备铭牌-External-equipment-name-plate-EEName-PLATE-O-160-运行小时数-Operation-hours-Operh-ISI-O-160-测量量-压力-Pressure-Pres-MV-O-160-绝缘介质温度-Temperature-of-Insulating-Medium-Lev-MV-O-160-驱动力矩-Drive-torque-Torq-MV-O-160-电机驱动电流-Motor-drive-current-DrvMA-MV-O-160-循环油电机驱动电流-Oil-circulation-motor-drive-current-OCMA-MV-O-160-可控点-分接头位置-Tap-position-TapPos-IST-O-160-上升-Raise-Raise-BST-O-160-下降-Lower-Lower-BST-O-160-冷却泵-Cooling-Pumps-Pumps-ISC-O-160-状态量-分接头上升到达最高档位置-End-position-raise-reached-EndPosR-SPS-M-160-分接头下降到达最低档位置-End-position-lower-reached-EndPosL-SPS-M-160-油过滤-Oil-filtration-OilFil-SPS-M-160-最高油位-Oil-level-maximum-OLMax-SPS-M-160-最低油位-Oil-level-minimum-OLMin-SPS-M-160"><a href="#变压器分节头YLTC-描述-数据名-CDC-M-O-备注-模式-Mode-Mode-ISC-M-160-性能-Behaviour-Beh-ISI-M-160-健康-Health-Health-ISI-M-160-铭牌-NamPlt-Name-ISI-M-160-外部设备健康-External-equipment-health-EEHealth-ISI-O-160-外部设备铭牌-External-equipment-name-plate-EEName-PLATE-O-160-运行小时数-Operation-hours-Operh-ISI-O-160-测量量-压力-Pressure-Pres-MV-O-160-绝缘介质温度-Temperature-of-Insulating-Medium-Lev-MV-O-160-驱动力矩-Drive-torque-Torq-MV-O-160-电机驱动电流-Motor-drive-current-DrvMA-MV-O-160-循环油电机驱动电流-Oil-circulation-motor-drive-current-OCMA-MV-O-160-可控点-分接头位置-Tap-position-TapPos-IST-O-160-上升-Raise-Raise-BST-O-160-下降-Lower-Lower-BST-O-160-冷却泵-Cooling-Pumps-Pumps-ISC-O-160-状态量-分接头上升到达最高档位置-End-position-raise-reached-EndPosR-SPS-M-160-分接头下降到达最低档位置-End-position-lower-reached-EndPosL-SPS-M-160-油过滤-Oil-filtration-OilFil-SPS-M-160-最高油位-Oil-level-maximum-OLMax-SPS-M-160-最低油位-Oil-level-minimum-OLMin-SPS-M-160" class="headerlink" title="变压器分节头YLTC              描述        数据名        CDC        M/O        备注                  模式(Mode)        Mode        ISC        M        &#160;                  性能(Behaviour)        Beh        ISI        M        &#160;                  健康(Health)        Health        ISI        M        &#160;                  铭牌(NamPlt)        Name        ISI        M        &#160;                  外部设备健康(External equipment health)        EEHealth        ISI        O        &#160;                  外部设备铭牌(External equipment name plate)        EEName        PLATE        O        &#160;                  运行小时数(Operation hours)        Operh        ISI        O        &#160;                  测量量                  压力(Pressure)        Pres        MV        O        &#160;                  绝缘介质温度(Temperature of Insulating Medium)        Lev        MV        O        &#160;                  驱动力矩(Drive torque)        Torq        MV        O        &#160;                  电机驱动电流(Motor drive current)        DrvMA        MV        O        &#160;                  循环油电机驱动电流(Oil circulation motor drive current)        OCMA        MV        O        &#160;                  可控点                  分接头位置(Tap position)        TapPos        IST        O        &#160;                  上升(Raise)        Raise        BST        O        &#160;                  下降(Lower)        Lower        BST        O        &#160;                  冷却泵(Cooling Pumps)        Pumps        ISC        O        &#160;                  状态量                  分接头上升到达最高档位置(End position raise reached)        EndPosR        SPS        M        &#160;                  分接头下降到达最低档位置(End position lower reached)        EndPosL        SPS        M        &#160;                  油过滤(Oil filtration)        OilFil        SPS        M        &#160;                  最高油位(Oil level maximum)        OLMax        SPS        M        &#160;                  最低油位(Oil level minimum)        OLMin        SPS        M        &#160;        "></a><strong>变压器分节头YLTC</strong>  <table border="1" cellspacing="0" cellpadding="0"><tbody>     <tr>       <td valign="top"><strong>描述</strong></td>        <td valign="top"><strong>数据名</strong></td>        <td valign="top"><strong>CDC</strong></td>        <td valign="top"><strong>M/O</strong></td>        <td valign="top"><strong>备注</strong></td>     </tr>      <tr>       <td valign="top">模式(Mode)</td>        <td valign="top">Mode</td>        <td valign="top">ISC</td>        <td valign="top"><strong>M</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">性能(Behaviour)</td>        <td valign="top">Beh</td>        <td valign="top">ISI</td>        <td valign="top"><strong>M</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">健康(Health)</td>        <td valign="top">Health</td>        <td valign="top">ISI</td>        <td valign="top"><strong>M</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">铭牌(NamPlt)</td>        <td valign="top">Name</td>        <td valign="top">ISI</td>        <td valign="top"><strong>M</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">外部设备健康(External equipment health)</td>        <td valign="top">EEHealth</td>        <td valign="top">ISI</td>        <td valign="top"><strong>O</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">外部设备铭牌(External equipment name plate)</td>        <td valign="top">EEName</td>        <td valign="top">PLATE</td>        <td valign="top"><strong>O</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">运行小时数(Operation hours)</td>        <td valign="top">Operh</td>        <td valign="top">ISI</td>        <td valign="top"><strong>O</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top" colspan="5"><strong>测量量</strong></td>     </tr>      <tr>       <td valign="top">压力(Pressure)</td>        <td valign="top">Pres</td>        <td valign="top">MV</td>        <td valign="top"><strong>O</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">绝缘介质温度(Temperature of Insulating Medium)</td>        <td valign="top">Lev</td>        <td valign="top">MV</td>        <td valign="top"><strong>O</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">驱动力矩(Drive torque)</td>        <td valign="top">Torq</td>        <td valign="top">MV</td>        <td valign="top"><strong>O</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">电机驱动电流(Motor drive current)</td>        <td valign="top">DrvMA</td>        <td valign="top">MV</td>        <td valign="top"><strong>O</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">循环油电机驱动电流(Oil circulation motor drive current)</td>        <td valign="top">OCMA</td>        <td valign="top">MV</td>        <td valign="top"><strong>O</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top" colspan="5"><strong>可控点</strong></td>     </tr>      <tr>       <td valign="top">分接头位置(Tap position)</td>        <td valign="top">TapPos</td>        <td valign="top">IST</td>        <td valign="top"><strong>O</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">上升(Raise)</td>        <td valign="top">Raise</td>        <td valign="top">BST</td>        <td valign="top"><strong>O</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">下降(Lower)</td>        <td valign="top">Lower</td>        <td valign="top">BST</td>        <td valign="top"><strong>O</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">冷却泵(Cooling Pumps)</td>        <td valign="top">Pumps</td>        <td valign="top">ISC</td>        <td valign="top"><strong>O</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top" colspan="5"><strong>状态量</strong></td>     </tr>      <tr>       <td valign="top">分接头上升到达最高档位置(End position raise reached)</td>        <td valign="top">EndPosR</td>        <td valign="top">SPS</td>        <td valign="top"><strong>M</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">分接头下降到达最低档位置(End position lower reached)</td>        <td valign="top">EndPosL</td>        <td valign="top">SPS</td>        <td valign="top"><strong>M</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">油过滤(Oil filtration)</td>        <td valign="top">OilFil</td>        <td valign="top">SPS</td>        <td valign="top"><strong>M</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">最高油位(Oil level maximum)</td>        <td valign="top">OLMax</td>        <td valign="top">SPS</td>        <td valign="top"><strong>M</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">最低油位(Oil level minimum)</td>        <td valign="top">OLMin</td>        <td valign="top">SPS</td>        <td valign="top"><strong>M</strong></td>        <td valign="top">&#160;</td>     </tr>   </tbody></table></h2></li>
<li><h2 id="变压器套管YPRB-描述-数据名-CDC-M-O-备注-模式-Mode-Mode-ISC-M-160-性能-Behaviour-Beh-ISI-M-160-健康-Health-Health-ISI-M-160-铭牌-NamPlt-Name-ISI-M-160-运行小时数-Operation-hours-Operh-ISI-O-160-测量量-泄漏电流-RelA-WYE-O-电流如果包含三相，则用-WYE-RelAmp-MV-O-非三相电流，则采用-MV-介质损耗因数-LosFact-MV-O-160-电容量-React-MV-M-160-电容基值-ReactVal-MV-O-160"><a href="#变压器套管YPRB-描述-数据名-CDC-M-O-备注-模式-Mode-Mode-ISC-M-160-性能-Behaviour-Beh-ISI-M-160-健康-Health-Health-ISI-M-160-铭牌-NamPlt-Name-ISI-M-160-运行小时数-Operation-hours-Operh-ISI-O-160-测量量-泄漏电流-RelA-WYE-O-电流如果包含三相，则用-WYE-RelAmp-MV-O-非三相电流，则采用-MV-介质损耗因数-LosFact-MV-O-160-电容量-React-MV-M-160-电容基值-ReactVal-MV-O-160" class="headerlink" title="变压器套管YPRB              描述        数据名        CDC        M/O        备注                  模式(Mode)        Mode        ISC        M        &#160;                  性能(Behaviour)        Beh        ISI        M        &#160;                  健康(Health)        Health        ISI        M        &#160;                  铭牌(NamPlt)        Name        ISI        M        &#160;                  运行小时数(Operation hours)        Operh        ISI        O        &#160;                  测量量                  泄漏电流        RelA        WYE        O        电流如果包含三相，则用**WYE                  RelAmp        MV        O        非三相电流，则采用**MV                  介质损耗因数        LosFact        MV        O        &#160;                  电容量        React        MV        M        &#160;                  电容基值        ReactVal        MV        O        &#160;        "></a><strong>变压器套管YPRB</strong>  <table border="1" cellspacing="0" cellpadding="0"><tbody>     <tr>       <td valign="top"><strong>描述</strong></td>        <td valign="top"><strong>数据名</strong></td>        <td valign="top"><strong>CDC</strong></td>        <td valign="top"><strong>M/O</strong></td>        <td valign="top"><strong>备注</strong></td>     </tr>      <tr>       <td valign="top">模式(Mode)</td>        <td valign="top">Mode</td>        <td valign="top">ISC</td>        <td valign="top"><strong>M</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">性能(Behaviour)</td>        <td valign="top">Beh</td>        <td valign="top">ISI</td>        <td valign="top"><strong>M</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">健康(Health)</td>        <td valign="top">Health</td>        <td valign="top">ISI</td>        <td valign="top"><strong>M</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">铭牌(NamPlt)</td>        <td valign="top">Name</td>        <td valign="top">ISI</td>        <td valign="top"><strong>M</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">运行小时数(Operation hours)</td>        <td valign="top">Operh</td>        <td valign="top">ISI</td>        <td valign="top"><strong>O</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top" colspan="5"><strong>测量量</strong></td>     </tr>      <tr>       <td rowspan="2">泄漏电流</td>        <td valign="top"><strong>RelA</strong></td>        <td valign="top"><strong>WYE</strong></td>        <td valign="top"><strong>O</strong></td>        <td valign="top"><strong>电流如果包含三相，则用**</strong>WYE<strong></strong></td>     </tr>      <tr>       <td valign="top">RelAmp<strong></strong></td>        <td valign="top">MV<strong></strong></td>        <td valign="top">O<strong></strong></td>        <td valign="top">非三相电流，则采用<strong>**MV</strong></td>     </tr>      <tr>       <td valign="top">介质损耗因数</td>        <td valign="top"><strong>LosFact</strong></td>        <td valign="top"><strong>MV</strong></td>        <td valign="top"><strong>O</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">电容量</td>        <td valign="top"><strong>React</strong></td>        <td valign="top"><strong>MV</strong></td>        <td valign="top"><strong>M</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">电容基值</td>        <td valign="top"><strong>ReactVal</strong></td>        <td valign="top"><strong>MV</strong></td>        <td valign="top"><strong>O</strong></td>        <td valign="top">&#160;</td>     </tr>   </tbody></table></h2></li>
<li><h2 id="局部放电监测和诊断-XPDC-描述-数据名-CDC-M-O-备注-模式-Mode-Mode-ISC-M-160-性能-Behaviour-Beh-ISI-M-160-健康-Health-Health-ISI-M-160-铭牌-NamPlt-Name-ISI-M-160-外部设备健康-External-equipment-health-EEHealth-ISI-O-160-外部设备铭牌-External-equipment-name-plate-EEName-PLATE-O-160-运行小时数-Operation-hours-Operh-ISI-O-160-测量量-局放噪声水平，单位db-Acoustic-level-of-partial-dischaarge-in-db-AcuPaDsch-MV-M-160"><a href="#局部放电监测和诊断-XPDC-描述-数据名-CDC-M-O-备注-模式-Mode-Mode-ISC-M-160-性能-Behaviour-Beh-ISI-M-160-健康-Health-Health-ISI-M-160-铭牌-NamPlt-Name-ISI-M-160-外部设备健康-External-equipment-health-EEHealth-ISI-O-160-外部设备铭牌-External-equipment-name-plate-EEName-PLATE-O-160-运行小时数-Operation-hours-Operh-ISI-O-160-测量量-局放噪声水平，单位db-Acoustic-level-of-partial-dischaarge-in-db-AcuPaDsch-MV-M-160" class="headerlink" title="局部放电监测和诊断 XPDC              描述        数据名        CDC        M/O        备注                  模式(Mode)        Mode        ISC        M        &#160;                  性能(Behaviour)        Beh        ISI        M        &#160;                  健康(Health)        Health        ISI        M        &#160;                  铭牌(NamPlt)        Name        ISI        M        &#160;                  外部设备健康(External equipment health)        EEHealth        ISI        O        &#160;                  外部设备铭牌(External equipment name plate)        EEName        PLATE        O        &#160;                  运行小时数(Operation hours)        Operh        ISI        O        &#160;                  测量量                  局放噪声水平，单位db (Acoustic level of partial dischaarge in db)        AcuPaDsch        MV        M        &#160;        "></a><strong>局部放电监测和诊断 XPDC</strong>  <table border="1" cellspacing="0" cellpadding="0"><tbody>     <tr>       <td valign="top"><strong>描述</strong></td>        <td valign="top"><strong>数据名</strong></td>        <td valign="top"><strong>CDC</strong></td>        <td valign="top"><strong>M/O</strong></td>        <td valign="top"><strong>备注</strong></td>     </tr>      <tr>       <td valign="top">模式(Mode)</td>        <td valign="top">Mode</td>        <td valign="top">ISC</td>        <td valign="top"><strong>M</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">性能(Behaviour)</td>        <td valign="top">Beh</td>        <td valign="top">ISI</td>        <td valign="top"><strong>M</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">健康(Health)</td>        <td valign="top">Health</td>        <td valign="top">ISI</td>        <td valign="top"><strong>M</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">铭牌(NamPlt)</td>        <td valign="top">Name</td>        <td valign="top">ISI</td>        <td valign="top"><strong>M</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">外部设备健康(External equipment health)</td>        <td valign="top">EEHealth</td>        <td valign="top">ISI</td>        <td valign="top"><strong>O</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">外部设备铭牌(External equipment name plate)</td>        <td valign="top">EEName</td>        <td valign="top">PLATE</td>        <td valign="top"><strong>O</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">运行小时数(Operation hours)</td>        <td valign="top">Operh</td>        <td valign="top">ISI</td>        <td valign="top"><strong>O</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top" colspan="5"><strong>测量量</strong></td>     </tr>      <tr>       <td valign="top">局放噪声水平，单位db (Acoustic level of partial dischaarge in db)</td>        <td valign="top">AcuPaDsch</td>        <td valign="top">MV</td>        <td valign="top"><strong>M</strong></td>        <td valign="top">&#160;</td>     </tr>   </tbody></table></h2></li>
<li><h2 id="断路器-XCBR-描述-数据名-CDC-M-O-备注-模式-Mode-Mode-ISC-M-160-性能-Behaviour-Beh-ISI-M-160-健康-Health-Health-ISI-M-160-铭牌-NamPlt-Name-ISI-M-160-操作计次数-Operation-counter-OperCnt-ISI-M-160-控制量-开关位置-Switch-position-Pos-DPC-M-160-闭锁跳闸-Block-opening-BlkOpen-SPC-M-160-闭锁合闸-Block-opening-BlkClos-SPC-M-160-蓄能电动机允许-Charger-motor-enabled-ChgmotorEn-SPC-O-160-测量量-分合闸线圈电流-Opening-and-Closing-Coil-Current-OpnClsColA-MV-O-160-线路电流（Line-Current）-OvAVal-MV-O-160-累积I2T（Cumulative-I2T）-CumI2T-MV-O-160-机械动作时间-McaOpTms-MV-O-以秒为单位-McaOpTmms-MV-O-以毫秒为单位-拉弧时间-CATms-MV-O-以秒为单位-CATmms-MV-O-以毫秒为单位-开断电流有效值-OpnAmp-MV-O-160-温度-Tmp-MV-O-160-绝对压力-AltPres-MV-O-160-相对湿度-RlvMst-MV-O-160-密度-Den-MV-O-160-压力（20度）-Pres-MV-O-160-体积比-VoluRatio-MV-O-160-质量比-QtyRatio-MV-O-160-露点-DewPVal-MV-O-160-储能时间长度-SavPwTms-MV-O-以秒为单位-SavPwTmms-MV-O-以毫秒为单位-动作类型-OpTyp-INS-160-160-实时电流-RealA-WYE-O-电流如果包含三相，则用-WYE-RealAmp-MV-O-非三相电流，则采用-MV-开关量-NumPwrUp-INS-O-160-剩余电寿命-ResPwr-MV-O-160-累计开断电流-TotOpnAmp-MV-O-160-累计触头磨损量-TotTapLos-MV-O-160-累计开断次数-TotOpnCnt-MV-O-160-波形-WavCrv-MV-O-160"><a href="#断路器-XCBR-描述-数据名-CDC-M-O-备注-模式-Mode-Mode-ISC-M-160-性能-Behaviour-Beh-ISI-M-160-健康-Health-Health-ISI-M-160-铭牌-NamPlt-Name-ISI-M-160-操作计次数-Operation-counter-OperCnt-ISI-M-160-控制量-开关位置-Switch-position-Pos-DPC-M-160-闭锁跳闸-Block-opening-BlkOpen-SPC-M-160-闭锁合闸-Block-opening-BlkClos-SPC-M-160-蓄能电动机允许-Charger-motor-enabled-ChgmotorEn-SPC-O-160-测量量-分合闸线圈电流-Opening-and-Closing-Coil-Current-OpnClsColA-MV-O-160-线路电流（Line-Current）-OvAVal-MV-O-160-累积I2T（Cumulative-I2T）-CumI2T-MV-O-160-机械动作时间-McaOpTms-MV-O-以秒为单位-McaOpTmms-MV-O-以毫秒为单位-拉弧时间-CATms-MV-O-以秒为单位-CATmms-MV-O-以毫秒为单位-开断电流有效值-OpnAmp-MV-O-160-温度-Tmp-MV-O-160-绝对压力-AltPres-MV-O-160-相对湿度-RlvMst-MV-O-160-密度-Den-MV-O-160-压力（20度）-Pres-MV-O-160-体积比-VoluRatio-MV-O-160-质量比-QtyRatio-MV-O-160-露点-DewPVal-MV-O-160-储能时间长度-SavPwTms-MV-O-以秒为单位-SavPwTmms-MV-O-以毫秒为单位-动作类型-OpTyp-INS-160-160-实时电流-RealA-WYE-O-电流如果包含三相，则用-WYE-RealAmp-MV-O-非三相电流，则采用-MV-开关量-NumPwrUp-INS-O-160-剩余电寿命-ResPwr-MV-O-160-累计开断电流-TotOpnAmp-MV-O-160-累计触头磨损量-TotTapLos-MV-O-160-累计开断次数-TotOpnCnt-MV-O-160-波形-WavCrv-MV-O-160" class="headerlink" title="断路器 XCBR              描述        数据名        CDC        M/O        备注                  模式(Mode)        Mode        ISC        M        &#160;                  性能(Behaviour)        Beh        ISI        M        &#160;                  健康(Health)        Health        ISI        M        &#160;                  铭牌(NamPlt)        Name        ISI        M        &#160;                  操作计次数(Operation counter)        OperCnt        ISI        M        &#160;                  控制量                  开关位置(Switch position)        Pos        DPC        M        &#160;                  闭锁跳闸(Block opening)        BlkOpen        SPC        M        &#160;                  闭锁合闸(Block opening)        BlkClos        SPC        M        &#160;                  蓄能电动机允许(Charger motor enabled)        ChgmotorEn        SPC        O        &#160;                  测量量                  分合闸线圈电流(Opening and Closing Coil Current)        OpnClsColA        MV        O        &#160;                  线路电流（Line Current）        OvAVal        MV        O        &#160;                  累积I2T（Cumulative I2T）        CumI2T        MV        O        &#160;                  机械动作时间        McaOpTms        MV        O        以秒为单位                  McaOpTmms        MV        O        以毫秒为单位                  拉弧时间        CATms        MV        O        以秒为单位                  CATmms        MV        O        以毫秒为单位                  开断电流有效值        OpnAmp        MV        O        &#160;                  温度        Tmp        MV        O        &#160;                  绝对压力        AltPres        MV        O        &#160;                  相对湿度        RlvMst        MV        O        &#160;                  密度        Den        MV        O        &#160;                  压力（20度）        Pres        MV        O        &#160;                  体积比        VoluRatio        MV        O        &#160;                  质量比        QtyRatio        MV        O        &#160;                  露点        DewPVal        MV        O        &#160;                  储能时间长度        SavPwTms        MV        O        以秒为单位                  SavPwTmms        MV        O        以毫秒为单位                  动作类型        OpTyp        INS        &#160;        &#160;                  实时电流        RealA        WYE        O        电流如果包含三相，则用**WYE                  RealAmp        MV        O        非三相电流，则采用**MV                  开关量        NumPwrUp        INS        O        &#160;                  剩余电寿命        ResPwr        MV        O        &#160;                  累计开断电流        TotOpnAmp        MV        O        &#160;                  累计触头磨损量        TotTapLos        MV        O        &#160;                  累计开断次数        TotOpnCnt        MV        O        &#160;                  波形        WavCrv        MV        O        &#160;        "></a><strong>断路器 XCBR</strong>  <table border="1" cellspacing="0" cellpadding="0"><tbody>     <tr>       <td valign="top"><strong>描述</strong></td>        <td valign="top"><strong>数据名</strong></td>        <td valign="top"><strong>CDC</strong></td>        <td valign="top"><strong>M/O</strong></td>        <td valign="top"><strong>备注</strong></td>     </tr>      <tr>       <td valign="top">模式(Mode)</td>        <td valign="top">Mode</td>        <td valign="top">ISC</td>        <td valign="top"><strong>M</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">性能(Behaviour)</td>        <td valign="top">Beh</td>        <td valign="top">ISI</td>        <td valign="top"><strong>M</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">健康(Health)</td>        <td valign="top">Health</td>        <td valign="top">ISI</td>        <td valign="top"><strong>M</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">铭牌(NamPlt)</td>        <td valign="top">Name</td>        <td valign="top">ISI</td>        <td valign="top"><strong>M</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">操作计次数(Operation counter)</td>        <td valign="top">OperCnt</td>        <td valign="top">ISI</td>        <td valign="top"><strong>M</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top" colspan="5"><strong>控制量</strong></td>     </tr>      <tr>       <td valign="top">开关位置(Switch position)</td>        <td valign="top">Pos</td>        <td valign="top">DPC</td>        <td valign="top"><strong>M</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">闭锁跳闸(Block opening)</td>        <td valign="top">BlkOpen</td>        <td valign="top">SPC</td>        <td valign="top"><strong>M</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">闭锁合闸(Block opening)</td>        <td valign="top">BlkClos</td>        <td valign="top">SPC</td>        <td valign="top"><strong>M</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">蓄能电动机允许(Charger motor enabled)</td>        <td valign="top">ChgmotorEn</td>        <td valign="top">SPC</td>        <td valign="top"><strong>O</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top" colspan="5"><strong>测量量</strong></td>     </tr>      <tr>       <td valign="top">分合闸线圈电流(Opening and Closing Coil Current)</td>        <td><strong>OpnClsColA</strong></td>        <td><strong>MV</strong></td>        <td><strong>O</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">线路电流（Line Current）</td>        <td valign="top"><strong>OvAVal</strong></td>        <td><strong>MV</strong></td>        <td><strong>O</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">累积I<sup>2</sup>T（Cumulative I<sub>2</sub>T）</td>        <td valign="top"><strong>CumI2T</strong></td>        <td><strong>MV</strong></td>        <td><strong>O</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td rowspan="2">机械动作时间</td>        <td><strong>McaOpTms</strong></td>        <td><strong>MV</strong></td>        <td valign="top"><strong>O</strong></td>        <td><strong>以秒为单位</strong></td>     </tr>      <tr>       <td><strong>McaOpTmms</strong></td>        <td><strong>MV</strong></td>        <td valign="top"><strong>O</strong></td>        <td><strong>以毫秒为单位</strong></td>     </tr>      <tr>       <td rowspan="2">拉弧时间</td>        <td valign="top"><strong>CATms</strong></td>        <td><strong>MV</strong></td>        <td valign="top"><strong>O</strong></td>        <td><strong>以秒为单位</strong></td>     </tr>      <tr>       <td valign="top"><strong>CATmms</strong></td>        <td><strong>MV</strong></td>        <td valign="top"><strong>O</strong></td>        <td><strong>以毫秒为单位</strong></td>     </tr>      <tr>       <td valign="top">开断电流有效值</td>        <td valign="top"><strong>OpnAmp</strong></td>        <td valign="top"><strong>MV</strong></td>        <td valign="top"><strong>O</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">温度</td>        <td valign="top"><strong>Tmp</strong></td>        <td valign="top"><strong>MV</strong></td>        <td valign="top"><strong>O</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">绝对压力</td>        <td valign="top"><strong>AltPres</strong></td>        <td valign="top"><strong>MV</strong></td>        <td valign="top"><strong>O</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">相对湿度</td>        <td valign="top"><strong>RlvMst</strong></td>        <td valign="top"><strong>MV</strong></td>        <td valign="top"><strong>O</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">密度</td>        <td valign="top"><strong>Den</strong></td>        <td valign="top"><strong>MV</strong></td>        <td valign="top"><strong>O</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">压力（20度）</td>        <td valign="top"><strong>Pres</strong></td>        <td valign="top"><strong>MV</strong></td>        <td valign="top"><strong>O</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">体积比</td>        <td valign="top"><strong>VoluRatio</strong></td>        <td valign="top"><strong>MV</strong></td>        <td valign="top"><strong>O</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">质量比</td>        <td valign="top"><strong>QtyRatio</strong></td>        <td valign="top"><strong>MV</strong></td>        <td valign="top"><strong>O</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">露点</td>        <td valign="top"><strong>DewPVal</strong></td>        <td valign="top"><strong>MV</strong></td>        <td valign="top"><strong>O</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td rowspan="2">储能时间长度</td>        <td valign="top"><strong>SavPwTms</strong></td>        <td valign="top"><strong>MV</strong></td>        <td valign="top"><strong>O</strong></td>        <td><strong>以秒为单位</strong></td>     </tr>      <tr>       <td valign="top"><strong>SavPwTmms</strong></td>        <td valign="top"><strong>MV</strong></td>        <td valign="top"><strong>O</strong></td>        <td><strong>以毫秒为单位</strong></td>     </tr>      <tr>       <td valign="top">动作类型</td>        <td valign="top"><strong>OpTyp</strong></td>        <td valign="top"><strong>INS</strong></td>        <td valign="top">&#160;</td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td rowspan="2">实时电流</td>        <td valign="top"><strong>RealA</strong></td>        <td valign="top"><strong>WYE</strong></td>        <td valign="top"><strong>O</strong></td>        <td valign="top"><strong>电流如果包含三相，则用**</strong>WYE<strong></strong></td>     </tr>      <tr>       <td valign="top">RealAmp<strong></strong></td>        <td valign="top">MV<strong></strong></td>        <td valign="top">O<strong></strong></td>        <td valign="top">非三相电流，则采用<strong>**MV</strong></td>     </tr>      <tr>       <td valign="top">开关量</td>        <td valign="top"><strong>NumPwrUp</strong></td>        <td valign="top"><strong>INS</strong></td>        <td valign="top"><strong>O</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">剩余电寿命</td>        <td valign="top"><strong>ResPwr</strong></td>        <td valign="top"><strong>MV</strong></td>        <td valign="top"><strong>O</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">累计开断电流</td>        <td valign="top"><strong>TotOpnAmp</strong></td>        <td valign="top"><strong>MV</strong></td>        <td valign="top"><strong>O</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">累计触头磨损量</td>        <td valign="top"><strong>TotTapLos</strong></td>        <td valign="top"><strong>MV</strong></td>        <td valign="top"><strong>O</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">累计开断次数</td>        <td valign="top"><strong>TotOpnCnt</strong></td>        <td valign="top"><strong>MV</strong></td>        <td valign="top"><strong>O</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">波形</td>        <td valign="top"><strong>WavCrv</strong></td>        <td valign="top"><strong>MV</strong></td>        <td valign="top"><strong>O</strong></td>        <td valign="top">&#160;</td>     </tr>   </tbody></table></h2></li>
<li><h2 id="开关-隔离刀闸-XSWI-描述-数据名-CDC-M-O-备注-模式-Mode-Mode-ISC-M-160-性能-Behaviour-Beh-ISI-M-160-健康-Health-Health-ISI-M-160-铭牌-NamPlt-Name-ISI-M-160-外部设备健康-External-equipment-health-EEHealth-ISI-O-160-外部设备铭牌-External-equipment-name-plate-EEName-PLATE-O-160-操作计数-Operation-counter-OperCnt-ISI-M-160-控制量-开关位置-Switch-position-Pos-DPC-M-160-闭锁跳闸-Block-opening-BlkOpen-SPC-M-160-闭锁合闸-Block-opening-BlkClos-SPC-M-160-蓄能电动机允许-Charger-motor-enabled-ChgmotorEn-SPC-O-160-状态量-断路器操作性能力-Circuit-breaker-operating-Capability-SwTyp-ISI-M-160-波形定点切换能力-Point-On-Wave-switching-capability-SwOpCap-ISI-M-160"><a href="#开关-隔离刀闸-XSWI-描述-数据名-CDC-M-O-备注-模式-Mode-Mode-ISC-M-160-性能-Behaviour-Beh-ISI-M-160-健康-Health-Health-ISI-M-160-铭牌-NamPlt-Name-ISI-M-160-外部设备健康-External-equipment-health-EEHealth-ISI-O-160-外部设备铭牌-External-equipment-name-plate-EEName-PLATE-O-160-操作计数-Operation-counter-OperCnt-ISI-M-160-控制量-开关位置-Switch-position-Pos-DPC-M-160-闭锁跳闸-Block-opening-BlkOpen-SPC-M-160-闭锁合闸-Block-opening-BlkClos-SPC-M-160-蓄能电动机允许-Charger-motor-enabled-ChgmotorEn-SPC-O-160-状态量-断路器操作性能力-Circuit-breaker-operating-Capability-SwTyp-ISI-M-160-波形定点切换能力-Point-On-Wave-switching-capability-SwOpCap-ISI-M-160" class="headerlink" title="开关(**隔离刀闸) XSWI              描述        数据名        CDC        M/O        备注                  模式(Mode)        Mode        ISC        M        &#160;                  性能(Behaviour)        Beh        ISI        M        &#160;                  健康(Health)        Health        ISI        M        &#160;                  铭牌(NamPlt)        Name        ISI        M        &#160;                  外部设备健康(External equipment health)        EEHealth        ISI        O        &#160;                  外部设备铭牌(External equipment name plate)        EEName        PLATE        O        &#160;                  操作计数(Operation counter)        OperCnt        ISI        M        &#160;                  控制量                  开关位置(Switch position)        Pos        DPC        M        &#160;                  闭锁跳闸(Block opening)        BlkOpen        SPC        M        &#160;                  闭锁合闸(Block opening)        BlkClos        SPC        M        &#160;                  蓄能电动机允许(Charger motor enabled)        ChgmotorEn        SPC        O        &#160;                  状态量**                  断路器操作性能力(Circuit breaker operating Capability)        SwTyp        ISI        M        &#160;                  波形定点切换能力(Point On Wave switching capability)        SwOpCap        ISI        M        &#160;        "></a><strong>开关(**</strong>隔离刀闸) XSWI<strong>  <table border="1" cellspacing="0" cellpadding="0"><tbody>     <tr>       <td valign="top"></td></tr></tbody></table></strong>描述<strong>        <td valign="top"></td></strong>数据名<strong>        <td valign="top"></td></strong>CDC<strong>        <td valign="top"></td></strong>M/O<strong>        <td valign="top"></td></strong>备注<strong>           <tr>       <td valign="top">模式(Mode)</td>        <td valign="top">Mode</td>        <td valign="top">ISC</td>        <td valign="top"></td></tr></strong>M<strong>        <td valign="top">&#160;</td>           <tr>       <td valign="top">性能(Behaviour)</td>        <td valign="top">Beh</td>        <td valign="top">ISI</td>        <td valign="top"></td></tr></strong>M<strong>        <td valign="top">&#160;</td>           <tr>       <td valign="top">健康(Health)</td>        <td valign="top">Health</td>        <td valign="top">ISI</td>        <td valign="top"></td></tr></strong>M<strong>        <td valign="top">&#160;</td>           <tr>       <td valign="top">铭牌(NamPlt)</td>        <td valign="top">Name</td>        <td valign="top">ISI</td>        <td valign="top"></td></tr></strong>M<strong>        <td valign="top">&#160;</td>           <tr>       <td valign="top">外部设备健康(External equipment health)</td>        <td valign="top">EEHealth</td>        <td valign="top">ISI</td>        <td valign="top"></td></tr></strong>O<strong>        <td valign="top">&#160;</td>           <tr>       <td valign="top">外部设备铭牌(External equipment name plate)</td>        <td valign="top">EEName</td>        <td valign="top">PLATE</td>        <td valign="top"></td></tr></strong>O<strong>        <td valign="top">&#160;</td>           <tr>       <td valign="top">操作计数(Operation counter)</td>        <td valign="top">OperCnt</td>        <td valign="top">ISI</td>        <td valign="top"></td></tr></strong>M<strong>        <td valign="top">&#160;</td>           <tr>       <td valign="top" colspan="5"></td></tr></strong>控制量<strong>           <tr>       <td valign="top">开关位置(Switch position)</td>        <td valign="top">Pos</td>        <td valign="top">DPC</td>        <td valign="top"></td></tr></strong>M<strong>        <td valign="top">&#160;</td>           <tr>       <td valign="top">闭锁跳闸(Block opening)</td>        <td valign="top">BlkOpen</td>        <td valign="top">SPC</td>        <td valign="top"></td></tr></strong>M<strong>        <td valign="top">&#160;</td>           <tr>       <td valign="top">闭锁合闸(Block opening)</td>        <td valign="top">BlkClos</td>        <td valign="top">SPC</td>        <td valign="top"></td></tr></strong>M<strong>        <td valign="top">&#160;</td>           <tr>       <td valign="top">蓄能电动机允许(Charger motor enabled)</td>        <td valign="top">ChgmotorEn</td>        <td valign="top">SPC</td>        <td valign="top"></td></tr></strong>O<strong>        <td valign="top">&#160;</td>           <tr>       <td valign="top" colspan="5"></td></tr></strong>状态量**           <tr>       <td valign="top">断路器操作性能力(Circuit breaker operating Capability)</td>        <td valign="top">SwTyp</td>        <td valign="top">ISI</td>        <td valign="top">M</td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">波形定点切换能力(Point On Wave switching capability)</td>        <td valign="top">SwOpCap</td>        <td valign="top">ISI</td>        <td valign="top">M</td>        <td valign="top">&#160;</td>     </tr>   </h2></li>
<li><h2 id="电缆-ZACB-描述-数据名-CDC-M-O-备注-模式-Mode-Mode-ISC-M-160-性能-Behaviour-Beh-ISI-M-160-健康-Health-Health-ISI-M-160-铭牌-NamPlt-Name-ISI-M-160-运行小时数-Operation-hours-Operh-ISI-O-160-测量量-泄漏电流-RelA-WYE-O-电流如果包含三相，则用-WYE-RelAmp-MV-O-非三相电流，则采用-MV-绝缘电阻-InsRis-MV-O-160-介质损耗因数-LosFact-MV-O-160-局部放电量最大值-MaxPaDsch-MV-O-160-局部放电量最大值相位-MaxPaDsAng-MV-O-160-局部放电量平均值-AvPaDsch-MV-O-160-越限放电脉冲数-DschPlsOv-INS-O-160-局部放电放电波形-PaDschCrv-SPS-O-波形已形成-MV-O-波形测量值-局部放电谱图-PaDschGrap-SPS-O-谱图已形成-MV-O-波形测量值"><a href="#电缆-ZACB-描述-数据名-CDC-M-O-备注-模式-Mode-Mode-ISC-M-160-性能-Behaviour-Beh-ISI-M-160-健康-Health-Health-ISI-M-160-铭牌-NamPlt-Name-ISI-M-160-运行小时数-Operation-hours-Operh-ISI-O-160-测量量-泄漏电流-RelA-WYE-O-电流如果包含三相，则用-WYE-RelAmp-MV-O-非三相电流，则采用-MV-绝缘电阻-InsRis-MV-O-160-介质损耗因数-LosFact-MV-O-160-局部放电量最大值-MaxPaDsch-MV-O-160-局部放电量最大值相位-MaxPaDsAng-MV-O-160-局部放电量平均值-AvPaDsch-MV-O-160-越限放电脉冲数-DschPlsOv-INS-O-160-局部放电放电波形-PaDschCrv-SPS-O-波形已形成-MV-O-波形测量值-局部放电谱图-PaDschGrap-SPS-O-谱图已形成-MV-O-波形测量值" class="headerlink" title="电缆 ZACB              描述        数据名        CDC        M/O        备注                  模式(Mode)        Mode        ISC        M        &#160;                  性能(Behaviour)        Beh        ISI        M        &#160;                  健康(Health)        Health        ISI        M        &#160;                  铭牌(NamPlt)        Name        ISI        M        &#160;                  运行小时数(Operation hours)        Operh        ISI        O        &#160;                  测量量                  泄漏电流        RelA        WYE        O        电流如果包含三相，则用**WYE                  RelAmp        MV        O        非三相电流，则采用**MV                  绝缘电阻        InsRis        MV        O        &#160;                  介质损耗因数        LosFact        MV        O        &#160;                  局部放电量最大值        MaxPaDsch        MV        O        &#160;                  局部放电量最大值相位        MaxPaDsAng        MV        O        &#160;                  局部放电量平均值        AvPaDsch        MV        O        &#160;                  越限放电脉冲数        DschPlsOv        INS        O        &#160;                  局部放电放电波形        PaDschCrv        SPS        O        波形已形成                  MV        O        波形测量值                  局部放电谱图        PaDschGrap        SPS        O        谱图已形成                  MV        O        波形测量值        "></a><strong>电缆 ZACB</strong>  <table border="1" cellspacing="0" cellpadding="0"><tbody>     <tr>       <td valign="top"><strong>描述</strong></td>        <td valign="top"><strong>数据名</strong></td>        <td valign="top"><strong>CDC</strong></td>        <td valign="top"><strong>M/O</strong></td>        <td valign="top"><strong>备注</strong></td>     </tr>      <tr>       <td valign="top">模式(Mode)</td>        <td valign="top">Mode</td>        <td valign="top">ISC</td>        <td valign="top"><strong>M</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">性能(Behaviour)</td>        <td valign="top">Beh</td>        <td valign="top">ISI</td>        <td valign="top"><strong>M</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">健康(Health)</td>        <td valign="top">Health</td>        <td valign="top">ISI</td>        <td valign="top"><strong>M</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">铭牌(NamPlt)</td>        <td valign="top">Name</td>        <td valign="top">ISI</td>        <td valign="top"><strong>M</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">运行小时数(Operation hours)</td>        <td valign="top">Operh</td>        <td valign="top">ISI</td>        <td valign="top"><strong>O</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top" colspan="5"><strong>测量量</strong></td>     </tr>      <tr>       <td rowspan="2">泄漏电流</td>        <td valign="top"><strong>RelA</strong></td>        <td valign="top"><strong>WYE</strong></td>        <td valign="top"><strong>O</strong></td>        <td valign="top"><strong>电流如果包含三相，则用**</strong>WYE<strong></strong></td>     </tr>      <tr>       <td valign="top">RelAmp<strong></strong></td>        <td valign="top">MV<strong></strong></td>        <td valign="top">O<strong></strong></td>        <td valign="top">非三相电流，则采用<strong>**MV</strong></td>     </tr>      <tr>       <td valign="top">绝缘电阻</td>        <td valign="top"><strong>InsRis</strong></td>        <td valign="top"><strong>MV</strong></td>        <td valign="top"><strong>O</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">介质损耗因数</td>        <td valign="top"><strong>LosFact</strong></td>        <td valign="top"><strong>MV</strong></td>        <td valign="top"><strong>O</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">局部放电量最大值</td>        <td valign="top"><strong>MaxPaDsch</strong></td>        <td><strong>MV</strong></td>        <td><strong>O</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">局部放电量最大值相位</td>        <td valign="top"><strong>MaxPaDsAng</strong></td>        <td><strong>MV</strong></td>        <td><strong>O</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">局部放电量平均值</td>        <td valign="top"><strong>AvPaDsch</strong></td>        <td><strong>MV</strong></td>        <td><strong>O</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">越限放电脉冲数</td>        <td valign="top"><strong>DschPlsOv</strong></td>        <td valign="top"><strong>INS</strong></td>        <td valign="top"><strong>O</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td rowspan="2">局部放电放电波形</td>        <td rowspan="2"><strong>PaDschCrv</strong></td>        <td><strong>SPS</strong></td>        <td><strong>O</strong></td>        <td><strong>波形已形成</strong></td>     </tr>      <tr>       <td><strong>MV</strong></td>        <td><strong>O</strong></td>        <td><strong>波形测量值</strong></td>     </tr>      <tr>       <td rowspan="2">局部放电谱图</td>        <td rowspan="2"><strong>PaDschGrap</strong></td>        <td><strong>SPS</strong></td>        <td><strong>O</strong></td>        <td><strong>谱图已形成</strong></td>     </tr>      <tr>       <td><strong>MV</strong></td>        <td><strong>O</strong></td>        <td><strong>波形测量值</strong></td>     </tr>   </tbody></table></h2></li>
<li><h2 id="电容器-ZCAP-描述-数据名-CDC-M-O-备注-模式-Mode-Mode-ISC-M-160-性能-Behaviour-Beh-ISI-M-160-健康-Health-Health-ISI-M-160-铭牌-NamPlt-Name-ISI-M-160-外部设备健康-External-equipment-health-EEHealth-ISI-O-160-外部设备铭牌-External-equipment-name-plate-EEName-PLATE-O-160-运行小时数-Operation-hours-Operh-ISI-O-160-控制点-电容器组设备状态-Capacitor-bank-device-status-CapDS-SPC-M-160-状态点-由于放电引起的闭锁-Blocked-due-to-discharge-DschBlk-SPS-O-160"><a href="#电容器-ZCAP-描述-数据名-CDC-M-O-备注-模式-Mode-Mode-ISC-M-160-性能-Behaviour-Beh-ISI-M-160-健康-Health-Health-ISI-M-160-铭牌-NamPlt-Name-ISI-M-160-外部设备健康-External-equipment-health-EEHealth-ISI-O-160-外部设备铭牌-External-equipment-name-plate-EEName-PLATE-O-160-运行小时数-Operation-hours-Operh-ISI-O-160-控制点-电容器组设备状态-Capacitor-bank-device-status-CapDS-SPC-M-160-状态点-由于放电引起的闭锁-Blocked-due-to-discharge-DschBlk-SPS-O-160" class="headerlink" title="电容器 ZCAP              描述        数据名        CDC        M/O        备注                  模式(Mode)        Mode        ISC        M        &#160;                  性能(Behaviour)        Beh        ISI        M        &#160;                  健康(Health)        Health        ISI        M        &#160;                  铭牌(NamPlt)        Name        ISI        M        &#160;                  外部设备健康(External equipment health)        EEHealth        ISI        O        &#160;                  外部设备铭牌(External equipment name plate)        EEName        PLATE        O        &#160;                  运行小时数(Operation hours)        Operh        ISI        O        &#160;                  控制点                  电容器组设备状态(Capacitor bank device status)        CapDS        SPC        M        &#160;                  状态点                  由于放电引起的闭锁(Blocked due to discharge)        DschBlk        SPS        O        &#160;        "></a><strong>电容器 ZCAP</strong>  <table border="1" cellspacing="0" cellpadding="0"><tbody>     <tr>       <td valign="top"><strong>描述</strong></td>        <td valign="top"><strong>数据名</strong></td>        <td valign="top"><strong>CDC</strong></td>        <td valign="top"><strong>M/O</strong></td>        <td valign="top"><strong>备注</strong></td>     </tr>      <tr>       <td valign="top">模式(Mode)</td>        <td valign="top">Mode</td>        <td valign="top">ISC</td>        <td valign="top"><strong>M</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">性能(Behaviour)</td>        <td valign="top">Beh</td>        <td valign="top">ISI</td>        <td valign="top"><strong>M</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">健康(Health)</td>        <td valign="top">Health</td>        <td valign="top">ISI</td>        <td valign="top"><strong>M</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">铭牌(NamPlt)</td>        <td valign="top">Name</td>        <td valign="top">ISI</td>        <td valign="top"><strong>M</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">外部设备健康(External equipment health)</td>        <td valign="top">EEHealth</td>        <td valign="top">ISI</td>        <td valign="top"><strong>O</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">外部设备铭牌(External equipment name plate)</td>        <td valign="top">EEName</td>        <td valign="top">PLATE</td>        <td valign="top"><strong>O</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">运行小时数(Operation hours)</td>        <td valign="top">Operh</td>        <td valign="top">ISI</td>        <td valign="top"><strong>O</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top" colspan="5"><strong>控制点</strong></td>     </tr>      <tr>       <td valign="top">电容器组设备状态(Capacitor bank device status)</td>        <td valign="top">CapDS</td>        <td valign="top">SPC</td>        <td valign="top"><strong>M</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top" colspan="5"><strong>状态点</strong></td>     </tr>      <tr>       <td valign="top">由于放电引起的闭锁(Blocked due to discharge)</td>        <td valign="top">DschBlk</td>        <td valign="top">SPS</td>        <td valign="top"><strong>O</strong></td>        <td valign="top">&#160;</td>     </tr>   </tbody></table></h2></li>
<li><h2 id="电抗器-ZREA-描述-数据名-CDC-M-O-备注-模式-Mode-Mode-ISC-M-160-性能-Behaviour-Beh-ISI-M-160-健康-Health-Health-ISI-M-160-铭牌-NamPlt-Name-ISI-M-160-外部设备健康-External-equipment-health-EEHealth-ISI-O-160-外部设备铭牌-External-equipment-name-plate-EEName-PLATE-O-160-运行小时数-Operation-hours-Operh-ISI-O-160-测量量-H2-H2-MV-O-绝缘液体介质中相对饱和湿度（百分数-表示）-CO2-CO2-MV-O-160-CO-CO-MV-O-160-CH4-CH4-MV-O-160-C2H6-C2H6-MV-O-160-C2H4-C4H4-MV-O-160-C2H2-C2H2-MV-O-160-微水-MicroH2O-MV-O-160-油温-OilTmp-MV-O-160-环境温度-EnvTmp-MV-O-160-浓度报警-DenAlm-SPS-O-160-铁心接地电流-CGAmp-MV-O-非三相电流，则采用-MV-CGA-WYE-O-电流如果包含三相，则用-WYE-顶层油温-ToOilTmp-MV-O-160-局部放电量最大值-MaxPaDsch-MV-O-160-局部放电量最大值相位-MaxPaDsAng-MV-O-160-局部放电量平均值-AvPaDsch-MV-O-160-越限放电脉冲数-DschPlsOv-INS-O-160-局部放电放电波形-PaDschCrv-SPS-O-波形已形成-MV-O-波形测量值-局部放电谱图-PaDschGrap-SPS-O-谱图已形成-MV-O-波形测量值"><a href="#电抗器-ZREA-描述-数据名-CDC-M-O-备注-模式-Mode-Mode-ISC-M-160-性能-Behaviour-Beh-ISI-M-160-健康-Health-Health-ISI-M-160-铭牌-NamPlt-Name-ISI-M-160-外部设备健康-External-equipment-health-EEHealth-ISI-O-160-外部设备铭牌-External-equipment-name-plate-EEName-PLATE-O-160-运行小时数-Operation-hours-Operh-ISI-O-160-测量量-H2-H2-MV-O-绝缘液体介质中相对饱和湿度（百分数-表示）-CO2-CO2-MV-O-160-CO-CO-MV-O-160-CH4-CH4-MV-O-160-C2H6-C2H6-MV-O-160-C2H4-C4H4-MV-O-160-C2H2-C2H2-MV-O-160-微水-MicroH2O-MV-O-160-油温-OilTmp-MV-O-160-环境温度-EnvTmp-MV-O-160-浓度报警-DenAlm-SPS-O-160-铁心接地电流-CGAmp-MV-O-非三相电流，则采用-MV-CGA-WYE-O-电流如果包含三相，则用-WYE-顶层油温-ToOilTmp-MV-O-160-局部放电量最大值-MaxPaDsch-MV-O-160-局部放电量最大值相位-MaxPaDsAng-MV-O-160-局部放电量平均值-AvPaDsch-MV-O-160-越限放电脉冲数-DschPlsOv-INS-O-160-局部放电放电波形-PaDschCrv-SPS-O-波形已形成-MV-O-波形测量值-局部放电谱图-PaDschGrap-SPS-O-谱图已形成-MV-O-波形测量值" class="headerlink" title="电抗器 ZREA              描述        数据名        CDC        M/O        备注                  模式(Mode)        Mode        ISC        M        &#160;                  性能(Behaviour)        Beh        ISI        M        &#160;                  健康(Health)        Health        ISI        M        &#160;                  铭牌(NamPlt)        Name        ISI        M        &#160;                  外部设备健康(External equipment health)        EEHealth        ISI        O        &#160;                  外部设备铭牌(External equipment name plate)        EEName        PLATE        O        &#160;                  运行小时数(Operation hours)        Operh        ISI        O        &#160;                  测量量                  H2        H2        MV        O        绝缘液体介质中相对饱和湿度（百分数**%**表示）                  CO2        CO2        MV        O        &#160;                  CO        CO        MV        O        &#160;                  CH4        CH4        MV        O        &#160;                  C2H6        C2H6        MV        O        &#160;                  C2H4        C4H4        MV        O        &#160;                  C2H2        C2H2        MV        O        &#160;                  微水        MicroH2O        MV        O        &#160;                  油温        OilTmp        MV        O        &#160;                  环境温度        EnvTmp        MV        O        &#160;                  浓度报警        DenAlm        SPS        O        &#160;                  铁心接地电流        CGAmp        MV        O        非三相电流，则采用**MV                  CGA        WYE        O        电流如果包含三相，则用**WYE                  顶层油温        ToOilTmp        MV        O        &#160;                  局部放电量最大值        MaxPaDsch        MV        O        &#160;                  局部放电量最大值相位        MaxPaDsAng        MV        O        &#160;                  局部放电量平均值        AvPaDsch        MV        O        &#160;                  越限放电脉冲数        DschPlsOv        INS        O        &#160;                  局部放电放电波形        PaDschCrv        SPS        O        波形已形成                  MV        O        波形测量值                  局部放电谱图        PaDschGrap        SPS        O        谱图已形成                  MV        O        波形测量值        "></a><strong>电抗器 ZREA</strong>  <table border="1" cellspacing="0" cellpadding="0"><tbody>     <tr>       <td valign="top"><strong>描述</strong></td>        <td valign="top"><strong>数据名</strong></td>        <td valign="top"><strong>CDC</strong></td>        <td valign="top"><strong>M/O</strong></td>        <td valign="top"><strong>备注</strong></td>     </tr>      <tr>       <td valign="top">模式(Mode)</td>        <td valign="top">Mode</td>        <td valign="top">ISC</td>        <td valign="top"><strong>M</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">性能(Behaviour)</td>        <td valign="top">Beh</td>        <td valign="top">ISI</td>        <td valign="top"><strong>M</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">健康(Health)</td>        <td valign="top">Health</td>        <td valign="top">ISI</td>        <td valign="top"><strong>M</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">铭牌(NamPlt)</td>        <td valign="top">Name</td>        <td valign="top">ISI</td>        <td valign="top"><strong>M</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">外部设备健康(External equipment health)</td>        <td valign="top">EEHealth</td>        <td valign="top">ISI</td>        <td valign="top"><strong>O</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">外部设备铭牌(External equipment name plate)</td>        <td valign="top">EEName</td>        <td valign="top">PLATE</td>        <td valign="top"><strong>O</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">运行小时数(Operation hours)</td>        <td valign="top">Operh</td>        <td valign="top">ISI</td>        <td valign="top"><strong>O</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top" colspan="5"><strong>测量量</strong></td>     </tr>      <tr>       <td valign="top">H<sub>2</sub></td>        <td valign="top"><strong>H2</strong></td>        <td><strong>MV</strong></td>        <td><strong>O</strong></td>        <td valign="top"><strong>绝缘液体介质中相对饱和湿度（百分数**</strong>%<strong>**表示）</strong></td>     </tr>      <tr>       <td valign="top">CO<sub>2</sub></td>        <td valign="top"><strong>CO2</strong></td>        <td><strong>MV</strong></td>        <td><strong>O</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">CO</td>        <td valign="top"><strong>CO</strong></td>        <td><strong>MV</strong></td>        <td><strong>O</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">CH<sub>4</sub></td>        <td valign="top"><strong>CH4</strong></td>        <td><strong>MV</strong></td>        <td><strong>O</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">C<sub>2</sub>H<sub>6</sub></td>        <td valign="top"><strong>C2H6</strong></td>        <td><strong>MV</strong></td>        <td><strong>O</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">C<sub>2</sub>H<sub>4</sub></td>        <td valign="top"><strong>C4H4</strong></td>        <td><strong>MV</strong></td>        <td><strong>O</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">C<sub>2</sub>H<sub>2</sub></td>        <td valign="top"><strong>C2H2</strong></td>        <td><strong>MV</strong></td>        <td><strong>O</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">微水</td>        <td valign="top"><strong>MicroH2O</strong></td>        <td><strong>MV</strong></td>        <td><strong>O</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">油温</td>        <td valign="top"><strong>OilTmp</strong></td>        <td><strong>MV</strong></td>        <td><strong>O</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">环境温度</td>        <td valign="top"><strong>EnvTmp</strong></td>        <td valign="top"><strong>MV</strong></td>        <td valign="top"><strong>O</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">浓度报警</td>        <td valign="top"><strong>DenAlm</strong></td>        <td valign="top"><strong>SPS</strong></td>        <td valign="top"><strong>O</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td rowspan="2">铁心接地电流</td>        <td valign="top"><strong>CGAmp</strong></td>        <td><strong>MV</strong></td>        <td><strong>O</strong></td>        <td valign="top"><strong>非三相电流，则采用**</strong>MV<strong></strong></td>     </tr>      <tr>       <td valign="top">CGA<strong></strong></td>        <td>WYE<strong></strong></td>        <td>O<strong></strong></td>        <td valign="top">电流如果包含三相，则用<strong>**WYE</strong></td>     </tr>      <tr>       <td valign="top">顶层油温</td>        <td valign="top"><strong>ToOilTmp</strong></td>        <td><strong>MV</strong></td>        <td><strong>O</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">局部放电量最大值</td>        <td valign="top"><strong>MaxPaDsch</strong></td>        <td><strong>MV</strong></td>        <td><strong>O</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">局部放电量最大值相位</td>        <td valign="top"><strong>MaxPaDsAng</strong></td>        <td><strong>MV</strong></td>        <td><strong>O</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">局部放电量平均值</td>        <td valign="top"><strong>AvPaDsch</strong></td>        <td><strong>MV</strong></td>        <td><strong>O</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">越限放电脉冲数</td>        <td valign="top"><strong>DschPlsOv</strong></td>        <td valign="top"><strong>INS</strong></td>        <td valign="top"><strong>O</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td rowspan="2">局部放电放电波形</td>        <td rowspan="2"><strong>PaDschCrv</strong></td>        <td><strong>SPS</strong></td>        <td><strong>O</strong></td>        <td><strong>波形已形成</strong></td>     </tr>      <tr>       <td><strong>MV</strong></td>        <td><strong>O</strong></td>        <td><strong>波形测量值</strong></td>     </tr>      <tr>       <td rowspan="2">局部放电谱图</td>        <td rowspan="2"><strong>PaDschGrap</strong></td>        <td><strong>SPS</strong></td>        <td><strong>O</strong></td>        <td><strong>谱图已形成</strong></td>     </tr>      <tr>       <td><strong>MV</strong></td>        <td><strong>O</strong></td>        <td><strong>波形测量值</strong></td>     </tr>   </tbody></table></h2></li>
<li><h2 id="电流互感器-TCTR-描述-数据名-CDC-M-O-备注-模式-Mode-Mode-ISC-M-160-性能-Behaviour-Beh-ISI-M-160-健康-Health-Health-ISI-M-160-铭牌-NamPlt-Name-ISI-M-160-外部设备健康-External-equipment-health-EEHealth-ISI-O-160-外部设备铭牌-External-equipment-name-plate-EEName-PLATE-O-160-运行小时数-Operation-hours-Operh-ISI-O-160-测量量-泄漏电流-RelA-WYE-O-电流如果包含三相，则用-WYE-RelAmp-MV-O-非三相电流，则采用-MV-介质损耗因数-LosFact-MV-O-160-电容量-React-MV-M-React-电容基值-ReactVal-MV-O-ReactVal"><a href="#电流互感器-TCTR-描述-数据名-CDC-M-O-备注-模式-Mode-Mode-ISC-M-160-性能-Behaviour-Beh-ISI-M-160-健康-Health-Health-ISI-M-160-铭牌-NamPlt-Name-ISI-M-160-外部设备健康-External-equipment-health-EEHealth-ISI-O-160-外部设备铭牌-External-equipment-name-plate-EEName-PLATE-O-160-运行小时数-Operation-hours-Operh-ISI-O-160-测量量-泄漏电流-RelA-WYE-O-电流如果包含三相，则用-WYE-RelAmp-MV-O-非三相电流，则采用-MV-介质损耗因数-LosFact-MV-O-160-电容量-React-MV-M-React-电容基值-ReactVal-MV-O-ReactVal" class="headerlink" title="电流互感器 TCTR              描述        数据名        CDC        M/O        备注                  模式(Mode)        Mode        ISC        M        &#160;                  性能(Behaviour)        Beh        ISI        M        &#160;                  健康(Health)        Health        ISI        M        &#160;                  铭牌(NamPlt)        Name        ISI        M        &#160;                  外部设备健康(External equipment health)        EEHealth        ISI        O        &#160;                  外部设备铭牌(External equipment name plate)        EEName        PLATE        O        &#160;                  运行小时数(Operation hours)        Operh        ISI        O        &#160;                  测量量                  泄漏电流        RelA        WYE        O        电流如果包含三相，则用**WYE                  RelAmp        MV        O        非三相电流，则采用**MV                  介质损耗因数        LosFact        MV        O        &#160;                  电容量        React        MV        M        React                  电容基值        ReactVal        MV        O        ReactVal        "></a><strong>电流互感器 TCTR</strong>  <table border="1" cellspacing="0" cellpadding="0"><tbody>     <tr>       <td valign="top"><strong>描述</strong></td>        <td valign="top"><strong>数据名</strong></td>        <td valign="top"><strong>CDC</strong></td>        <td valign="top"><strong>M/O</strong></td>        <td valign="top"><strong>备注</strong></td>     </tr>      <tr>       <td valign="top">模式(Mode)</td>        <td valign="top">Mode</td>        <td valign="top">ISC</td>        <td valign="top"><strong>M</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">性能(Behaviour)</td>        <td valign="top">Beh</td>        <td valign="top">ISI</td>        <td valign="top"><strong>M</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">健康(Health)</td>        <td valign="top">Health</td>        <td valign="top">ISI</td>        <td valign="top"><strong>M</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">铭牌(NamPlt)</td>        <td valign="top">Name</td>        <td valign="top">ISI</td>        <td valign="top"><strong>M</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">外部设备健康(External equipment health)</td>        <td valign="top">EEHealth</td>        <td valign="top">ISI</td>        <td valign="top"><strong>O</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">外部设备铭牌(External equipment name plate)</td>        <td valign="top">EEName</td>        <td valign="top">PLATE</td>        <td valign="top"><strong>O</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">运行小时数(Operation hours)</td>        <td valign="top">Operh</td>        <td valign="top">ISI</td>        <td valign="top"><strong>O</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top" colspan="5"><strong>测量量</strong></td>     </tr>      <tr>       <td rowspan="2">泄漏电流</td>        <td valign="top"><strong>RelA</strong></td>        <td valign="top"><strong>WYE</strong></td>        <td valign="top"><strong>O</strong></td>        <td valign="top"><strong>电流如果包含三相，则用**</strong>WYE<strong></strong></td>     </tr>      <tr>       <td valign="top">RelAmp<strong></strong></td>        <td valign="top">MV<strong></strong></td>        <td valign="top">O<strong></strong></td>        <td valign="top">非三相电流，则采用<strong>**MV</strong></td>     </tr>      <tr>       <td valign="top">介质损耗因数</td>        <td valign="top"><strong>LosFact</strong></td>        <td valign="top"><strong>MV</strong></td>        <td valign="top"><strong>O</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">电容量</td>        <td valign="top"><strong>React</strong></td>        <td valign="top"><strong>MV</strong></td>        <td valign="top"><strong>M</strong></td>        <td valign="top"><strong>React</strong></td>     </tr>      <tr>       <td valign="top">电容基值</td>        <td valign="top"><strong>ReactVal</strong></td>        <td valign="top"><strong>MV</strong></td>        <td valign="top"><strong>O</strong></td>        <td valign="top"><strong>ReactVal</strong></td>     </tr>   </tbody></table></h2></li>
<li><h2 id="电压互感器-TVTR-描述-数据名-CDC-M-O-备注-模式-Mode-Mode-ISC-M-160-性能-Behaviour-Beh-ISI-M-160-健康-Health-Health-ISI-M-160-铭牌-NamPlt-Name-ISI-M-160-运行小时数-Operation-hours-Operh-ISI-O-160-测量量-泄漏电流-RelA-WYE-O-电流如果包含三相，则用-WYE-RelAmp-MV-O-非三相电流，则采用-MV-介质损耗因数-LosFact-MV-O-160-电容量-React-MV-M-React-电容基值-ReactVal-MV-O-ReactVal"><a href="#电压互感器-TVTR-描述-数据名-CDC-M-O-备注-模式-Mode-Mode-ISC-M-160-性能-Behaviour-Beh-ISI-M-160-健康-Health-Health-ISI-M-160-铭牌-NamPlt-Name-ISI-M-160-运行小时数-Operation-hours-Operh-ISI-O-160-测量量-泄漏电流-RelA-WYE-O-电流如果包含三相，则用-WYE-RelAmp-MV-O-非三相电流，则采用-MV-介质损耗因数-LosFact-MV-O-160-电容量-React-MV-M-React-电容基值-ReactVal-MV-O-ReactVal" class="headerlink" title="电压互感器 TVTR              描述        数据名        CDC        M/O        备注                  模式(Mode)        Mode        ISC        M        &#160;                  性能(Behaviour)        Beh        ISI        M        &#160;                  健康(Health)        Health        ISI        M        &#160;                  铭牌(NamPlt)        Name        ISI        M        &#160;                  运行小时数(Operation hours)        Operh        ISI        O        &#160;                  测量量                  泄漏电流        RelA        WYE        O        电流如果包含三相，则用**WYE                  RelAmp        MV        O        非三相电流，则采用**MV                  介质损耗因数        LosFact        MV        O        &#160;                  电容量        React        MV        M        React                  电容基值        ReactVal        MV        O        ReactVal        "></a><strong>电压互感器 TVTR</strong>  <table border="1" cellspacing="0" cellpadding="0"><tbody>     <tr>       <td valign="top"><strong>描述</strong></td>        <td valign="top"><strong>数据名</strong></td>        <td valign="top"><strong>CDC</strong></td>        <td valign="top"><strong>M/O</strong></td>        <td valign="top"><strong>备注</strong></td>     </tr>      <tr>       <td valign="top">模式(Mode)</td>        <td valign="top">Mode</td>        <td valign="top">ISC</td>        <td valign="top"><strong>M</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">性能(Behaviour)</td>        <td valign="top">Beh</td>        <td valign="top">ISI</td>        <td valign="top"><strong>M</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">健康(Health)</td>        <td valign="top">Health</td>        <td valign="top">ISI</td>        <td valign="top"><strong>M</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">铭牌(NamPlt)</td>        <td valign="top">Name</td>        <td valign="top">ISI</td>        <td valign="top"><strong>M</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">运行小时数(Operation hours)</td>        <td valign="top">Operh</td>        <td valign="top">ISI</td>        <td valign="top"><strong>O</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top" colspan="5"><strong>测量量</strong></td>     </tr>      <tr>       <td rowspan="2">泄漏电流</td>        <td valign="top"><strong>RelA</strong></td>        <td valign="top"><strong>WYE</strong></td>        <td valign="top"><strong>O</strong></td>        <td valign="top"><strong>电流如果包含三相，则用**</strong>WYE<strong></strong></td>     </tr>      <tr>       <td valign="top">RelAmp<strong></strong></td>        <td valign="top">MV<strong></strong></td>        <td valign="top">O<strong></strong></td>        <td valign="top">非三相电流，则采用<strong>**MV</strong></td>     </tr>      <tr>       <td valign="top">介质损耗因数</td>        <td valign="top"><strong>LosFact</strong></td>        <td valign="top"><strong>MV</strong></td>        <td valign="top"><strong>O</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">电容量</td>        <td valign="top"><strong>React</strong></td>        <td valign="top"><strong>MV</strong></td>        <td valign="top"><strong>M</strong></td>        <td valign="top"><strong>React</strong></td>     </tr>      <tr>       <td valign="top">电容基值</td>        <td valign="top"><strong>ReactVal</strong></td>        <td valign="top"><strong>MV</strong></td>        <td valign="top"><strong>O</strong></td>        <td valign="top"><strong>ReactVal</strong></td>     </tr>   </tbody></table></h2></li>
<li><h2 id="避雷器-ZATR-描述-数据名-CDC-M-O-备注-模式-Mode-Mode-ISC-M-160-性能-Behaviour-Beh-ISI-M-160-健康-Health-Health-ISI-M-160-铭牌-NamPlt-Name-ISI-M-160-外部设备健康-External-equipment-health-EEHealth-ISI-O-160-外部设备铭牌-External-equipment-name-plate-EEName-PLATE-O-160-运行小时数-Operation-hours-Operh-ISI-O-160-测量量-全电流-Total-Current-TolCur-MV-O-160-阻性电流-Fundamental-Resistive-Current-FundRCur-MV-O-160"><a href="#避雷器-ZATR-描述-数据名-CDC-M-O-备注-模式-Mode-Mode-ISC-M-160-性能-Behaviour-Beh-ISI-M-160-健康-Health-Health-ISI-M-160-铭牌-NamPlt-Name-ISI-M-160-外部设备健康-External-equipment-health-EEHealth-ISI-O-160-外部设备铭牌-External-equipment-name-plate-EEName-PLATE-O-160-运行小时数-Operation-hours-Operh-ISI-O-160-测量量-全电流-Total-Current-TolCur-MV-O-160-阻性电流-Fundamental-Resistive-Current-FundRCur-MV-O-160" class="headerlink" title="避雷器 ZATR              描述        数据名        CDC        M/O        备注                  模式(Mode)        Mode        ISC        M        &#160;                  性能(Behaviour)        Beh        ISI        M        &#160;                  健康(Health)        Health        ISI        M        &#160;                  铭牌(NamPlt)        Name        ISI        M        &#160;                  外部设备健康(External equipment health)        EEHealth        ISI        O        &#160;                  外部设备铭牌(External equipment name plate)        EEName        PLATE        O        &#160;                  运行小时数(Operation hours)        Operh        ISI        O        &#160;                  测量量                  全电流(Total Current)        TolCur        MV        O        &#160;                  阻性电流(Fundamental Resistive Current)        FundRCur        MV        O        &#160;        "></a><strong>避雷器 ZATR</strong>  <table border="1" cellspacing="0" cellpadding="0"><tbody>     <tr>       <td valign="top"><strong>描述</strong></td>        <td valign="top"><strong>数据名</strong></td>        <td valign="top"><strong>CDC</strong></td>        <td valign="top"><strong>M/O</strong></td>        <td valign="top"><strong>备注</strong></td>     </tr>      <tr>       <td valign="top">模式(Mode)</td>        <td valign="top">Mode</td>        <td valign="top">ISC</td>        <td valign="top"><strong>M</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">性能(Behaviour)</td>        <td valign="top">Beh</td>        <td valign="top">ISI</td>        <td valign="top"><strong>M</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">健康(Health)</td>        <td valign="top">Health</td>        <td valign="top">ISI</td>        <td valign="top"><strong>M</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">铭牌(NamPlt)</td>        <td valign="top">Name</td>        <td valign="top">ISI</td>        <td valign="top"><strong>M</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">外部设备健康(External equipment health)</td>        <td valign="top">EEHealth</td>        <td valign="top">ISI</td>        <td valign="top"><strong>O</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">外部设备铭牌(External equipment name plate)</td>        <td valign="top">EEName</td>        <td valign="top">PLATE</td>        <td valign="top"><strong>O</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">运行小时数(Operation hours)</td>        <td valign="top">Operh</td>        <td valign="top">ISI</td>        <td valign="top"><strong>O</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top" colspan="5"><strong>测量量</strong></td>     </tr>      <tr>       <td valign="top">全电流(Total Current)</td>        <td valign="top">TolCur</td>        <td><strong>MV</strong></td>        <td><strong>O</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">阻性电流(Fundamental Resistive Current)</td>        <td valign="top">FundRCur</td>        <td><strong>MV</strong></td>        <td><strong>O</strong></td>        <td valign="top">&#160;</td>     </tr>   </tbody></table></h2></li>
<li><h2 id="绝缘子-ZINL-描述-数据名-CDC-M-O-备注-模式-Mode-Mode-ISC-M-160-性能-Behaviour-Beh-ISI-M-160-健康-Health-Health-ISI-M-160-铭牌-NamPlt-Name-ISI-M-160-外部设备健康-External-equipment-health-EEHealth-ISI-O-160-外部设备铭牌-External-equipment-name-plate-EEName-PLATE-O-160-运行小时数-Operation-hours-Operh-ISI-O-160-测量量-温度（Temperature）-Tmp-MV-O-160-湿度（Humidity）-Hum-MV-O-160-报警（Alarm）-Alm-MV-O-160-电池电压（Battery-Voltage）-BatVol-MV-O-160-等值盐密（salt-density）-ESDD-MV-O-160-平均泄漏电流（Average-leakage-current）-AvAmp-MV-O-160-最大泄漏电流（Maximum-leakage-current）-MaxRelAmp-MV-O-160"><a href="#绝缘子-ZINL-描述-数据名-CDC-M-O-备注-模式-Mode-Mode-ISC-M-160-性能-Behaviour-Beh-ISI-M-160-健康-Health-Health-ISI-M-160-铭牌-NamPlt-Name-ISI-M-160-外部设备健康-External-equipment-health-EEHealth-ISI-O-160-外部设备铭牌-External-equipment-name-plate-EEName-PLATE-O-160-运行小时数-Operation-hours-Operh-ISI-O-160-测量量-温度（Temperature）-Tmp-MV-O-160-湿度（Humidity）-Hum-MV-O-160-报警（Alarm）-Alm-MV-O-160-电池电压（Battery-Voltage）-BatVol-MV-O-160-等值盐密（salt-density）-ESDD-MV-O-160-平均泄漏电流（Average-leakage-current）-AvAmp-MV-O-160-最大泄漏电流（Maximum-leakage-current）-MaxRelAmp-MV-O-160" class="headerlink" title="绝缘子 ZINL              描述        数据名        CDC        M/O        备注                  模式(Mode)        Mode        ISC        M        &#160;                  性能(Behaviour)        Beh        ISI        M        &#160;                  健康(Health)        Health        ISI        M        &#160;                  铭牌(NamPlt)        Name        ISI        M        &#160;                  外部设备健康(External equipment health)        EEHealth        ISI        O        &#160;                  外部设备铭牌(External equipment name plate)        EEName        PLATE        O        &#160;                  运行小时数(Operation hours)        Operh        ISI        O        &#160;                  测量量                  温度（Temperature）        Tmp        MV        O        &#160;                  湿度（Humidity）        Hum        MV        O        &#160;                  报警（Alarm）        Alm        MV        O        &#160;                  电池电压（Battery Voltage）        BatVol        MV        O        &#160;                  等值盐密（salt density）        ESDD        MV        O        &#160;                  平均泄漏电流（Average leakage current）        AvAmp        MV        O        &#160;                  最大泄漏电流（Maximum leakage current）        MaxRelAmp        MV        O        &#160;        "></a><strong>绝缘子 ZINL</strong>  <table border="1" cellspacing="0" cellpadding="0"><tbody>     <tr>       <td valign="top"><strong>描述</strong></td>        <td valign="top"><strong>数据名</strong></td>        <td valign="top"><strong>CDC</strong></td>        <td valign="top"><strong>M/O</strong></td>        <td valign="top"><strong>备注</strong></td>     </tr>      <tr>       <td valign="top">模式(Mode)</td>        <td valign="top">Mode</td>        <td valign="top">ISC</td>        <td valign="top"><strong>M</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">性能(Behaviour)</td>        <td valign="top">Beh</td>        <td valign="top">ISI</td>        <td valign="top"><strong>M</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">健康(Health)</td>        <td valign="top">Health</td>        <td valign="top">ISI</td>        <td valign="top"><strong>M</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">铭牌(NamPlt)</td>        <td valign="top">Name</td>        <td valign="top">ISI</td>        <td valign="top"><strong>M</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">外部设备健康(External equipment health)</td>        <td valign="top">EEHealth</td>        <td valign="top">ISI</td>        <td valign="top"><strong>O</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">外部设备铭牌(External equipment name plate)</td>        <td valign="top">EEName</td>        <td valign="top">PLATE</td>        <td valign="top"><strong>O</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">运行小时数(Operation hours)</td>        <td valign="top">Operh</td>        <td valign="top">ISI</td>        <td valign="top"><strong>O</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top" colspan="5"><strong>测量量</strong></td>     </tr>      <tr>       <td valign="top">温度（Temperature）</td>        <td valign="top"><strong>Tmp</strong></td>        <td valign="top"><strong>MV</strong></td>        <td valign="top"><strong>O</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">湿度（Humidity）</td>        <td valign="top">Hum</td>        <td valign="top"><strong>MV</strong></td>        <td valign="top"><strong>O</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">报警（Alarm）</td>        <td valign="top"><strong>Alm</strong></td>        <td valign="top"><strong>MV</strong></td>        <td valign="top"><strong>O</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">电池电压（Battery Voltage）</td>        <td valign="top">BatVol</td>        <td valign="top"><strong>MV</strong></td>        <td valign="top"><strong>O</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">等值盐密（salt density）</td>        <td valign="top">ESDD</td>        <td valign="top"><strong>MV</strong></td>        <td valign="top"><strong>O</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">平均泄漏电流（Average leakage current）</td>        <td><strong>AvAmp</strong></td>        <td><strong>MV</strong></td>        <td><strong>O</strong></td>        <td valign="top">&#160;</td>     </tr>      <tr>       <td valign="top">最大泄漏电流（Maximum leakage current）</td>        <td><strong>MaxRelAmp</strong></td>        <td><strong>MV</strong></td>        <td><strong>O</strong></td>        <td valign="top">&#160;</td>     </tr>   </tbody></table></h2></li>
</ul>

  </div>
  <footer class="article-footer">
    <time class="article-footer-updated" datetime="2016-09-28T06:31:18.371Z" itemprop="dateModified">
        最后更新： <span class="red-text">2016-09-28</span>
    </time>
    
  <!-- JiaThis Button BEGIN -->
  <div class="jiathis_style clearfix"><a id="share" href="#share"></a>
      <span class="jiathis_txt icon nova-share">分享：</span>
      <a class="jiathis_button_tsina">微博</a>
      <a class="jiathis_button_weixin">微信</a>
      <a class="jiathis_button_twitter">推特</a>
      <a class="jiathis_button_copy">复制网址</a>
      <a class="jiathis_button_ishare">一键分享</a>
      <a href="http://www.jiathis.com/share?uid=2115061" class="jiathis jiathis_txt jiathis_separator jtico jtico_jiathis" target="_blank">更多</a>
<!--       <a class="jiathis_counter_style"></a> -->
  </div>
  <!-- JiaThis Button END -->
  <script type="text/javascript" src="http://v3.jiathis.com/code/jia.js?uid=2115061" charset="utf-8" async="async"></script>

  </footer>
  <span itemprop="author publisher" itemscope="itemscope" itemtype="http://schema.org/Organization">
    <meta content="http://xuplus.com" itemprop="url">
    <meta content="静勤居" itemprop="name">
    <meta content="/image/logo.png" itemprop="logo">
  </span>
</article>
<div>
  <nav><ul class="pager"><li class="previous"><a href="/2012/03/06/e5-ae-89-e8-a3-85-e9-85-8d-e7-bd-aettservertokyo-cabinettokyo-tyrant-ttserver-c611-e9-94-99-e8-af-af-e8-a7-a3-e5-86-b3-e5-8a-9e-e6-b3-95/"><span aria-hidden="true">&larr;</span><span class="hidden-xs">安装配置ttserver(Tokyo Cabinet,Tokyo Tyrant) ttserver.c:611错误解决办法</span></a></li><li class="next"><a href="/2011/07/04/e7-94-a8postgresql-e4-bd-9c-e4-b8-babind9-e6-95-b0-e6-8d-ae-e5-ad-98-e5-82-a8-e6-83-85-e5-86-b5-e4-b8-8btxt-e7-ad-89-e5-8c-85-e5-90-ab-e7-a9-ba-e6-a0-bc-e8-ae-b0-e5-bd-95-e7-9a-84-e5-a4-84-e7-90-86/"><span aria-hidden="true">&rarr;</span><span class="hidden-xs">用Postgresql作为BIND9 数据存储情况下TXT等包含空格记录的处理</span></a></li></ul></nav>
  
<!-- Button trigger modal -->
<blockquote class="donate"><!--
  <button type="button" class="btn btn-primary btn-lg" data-toggle="modal" data-target="#DonateModal">
    打赏
  </button>-->
  <p>
  <a href="#" role="button" data-toggle="modal" data-target="#DonateModal"><img src="/image/donate_button.png">
  <span>各位看官，鄙人借网络这块宝地在此献丑，望有钱的捧个钱场（打赏任意金额），没钱的捧个人场（分享）</span></a>
  </p>
</blockquote>
<!-- Modal -->
<div class="modal fade" id="DonateModal" tabindex="-1" role="dialog" aria-labelledby="myModalLabel">
  <div class="modal-dialog" role="document">
    <div class="modal-content">
      <div class="modal-header">
        <button type="button" class="close" data-dismiss="modal" aria-label="Close"><span aria-hidden="true">&times;</span></button>
        <h4 class="modal-title" id="myModalLabel">打赏</h4>
      </div>
      <div class="modal-body"><!--
        <table>
        <thead>
          <th class="text-center">支付宝</th>
          <th class="text-center">微信支付</th>
        </thead>
        <tr>
          <td><img src="/image/donate_alipay.png" alt="使用支付宝扫码打赏" class="img-rounded donate" width="200" height="200"></td>
          <td><img src="/image/donate_wechat.png" alt="使用微信扫码打赏" class="img-rounded donate" width="200" height="200"></td>
        </tr>
        </table>-->
        <div class="container-fluid">
        <div class="row">
        <div class="col-md-6">
          <div class="text-center">
            <span style="display:block;">支付宝</span>
            <img src="/image/donate_alipay.png" alt="使用支付宝扫码打赏" class="donate" />
          </div>
        </div>
        <div class="col-md-6">
          <div class="text-center">
            <span style="display:block;">微信支付</span>
            <img src="/image/donate_wechat.png" alt="使用微信扫码打赏" class="donate" />
          </div>
        </div>
        </div>
        </div>
      </div>
      <div class="modal-footer">
        <button type="button" class="btn btn-default" data-dismiss="modal">关闭</button>
      </div>
    </div>
  </div>
</div>
  <a name="comment"></a>

<!-- 多说评论框 start -->
    <div class="ds-thread" data-thread-key="9cef06a736fa1dc1a50f592a947352b3" data-title="智能变电站中在线监测系统一次设备监测参量和IEC 61850模型" data-url="http://xuplus.com/2011/08/24/e6-99-ba-e8-83-bd-e5-8f-98-e7-94-b5-e7-ab-99-e4-b8-ad-e5-9c-a8-e7-ba-bf-e7-9b-91-e6-b5-8b-e7-b3-bb-e7-bb-9f-e4-b8-80-e6-ac-a1-e8-ae-be-e5-a4-87-e7-9b-91-e6-b5-8b-e5-8f-82-e9-87-8f-e5-92-8ciec-61850/"></div>
<!-- 多说评论框 end -->
<!-- 多说公共JS代码 start (一个网页只需插入一次) -->
<script type="text/javascript">
var duoshuoQuery = {short_name:"xuplus"};
    (function() {
        var ds = document.createElement('script');
        ds.type = 'text/javascript';ds.async = true;
        ds.src = (document.location.protocol == 'https:' ? 'https:' : 'http:') + '//static.duoshuo.com/embed.js';
        ds.charset = 'UTF-8';
        (document.getElementsByTagName('head')[0] 
         || document.getElementsByTagName('body')[0]).appendChild(ds);
    })();
    </script>
<!-- 多说公共JS代码 end -->

</div>

    
  </div>
  <!-- aside -->
  <div class="col-sx-12 col-sm-4 col-md-3 col-lg-3">
    <aside>
    </aside>
  </div>
</div>
</div>
  <!-- footer -->
  <footer id="footer">
  <div class="divider"></div>
  <div>&nbsp;</div>
  <div class="inner text-center">
    <div id="footer-copyright">
      &copy; 2007-2016 <a href="http://ieclipse.cn/" target="_blank">Dominic Xu</a> powered by <a href="http://hexo.io" target="_blank">Hexo</a> Theme <a href="https://github.com/Jamling/hexo-theme-nova" target="_blank">Nova</a><br>
      <br/><br/>
    </div>
    <div>
      <a href="http://www.miitbeian.gov.cn" target="_blank"></a>
    </div>
  </div>
</footer>

  <!-- fixed action bar -->
  
  <div class="fab" style="bottom: 45px; right: 24px;">
    <ul class="top-expand" id="top-expand">
      <li><a class="fab-item large red" href="#top"><i class="icon nova-top"></i></a></li>
      <li><a class="fab-item large yellow " href="http://www.jiathis.com/share?uid=2115061" target="_blank"><i class="icon nova-share"></i></a></li>
    </ul>
    <a class="fab-item large red " onclick="$('#top-expand').toggle();">
      <i class="icon nova-list-ul"></i>
    </a>
  </div>
  <!-- after footer, some 3rd script place here -->
    <script type="text/javascript">
    var hljs_labels = {
        left: "代码",
        right: "如下：",
        copy: "复制"
    }
    </script>
    <script src="/js/hljs.js"></script>
    <script src="/js/script.js"></script>
    

    <!-- 安装自动推送JS代码的网页，在页面被访问时，页面URL将立即被推送给百度 -->
<script>
(function(){
    var bp = document.createElement('script');
    var curProtocol = window.location.protocol.split(':')[0];
    if (curProtocol === 'https') {
        bp.src = 'https://zz.bdstatic.com/linksubmit/push.js';        
    }
    else {
        bp.src = 'http://push.zhanzhang.baidu.com/push.js';
    }
    var s = document.getElementsByTagName("script")[0];
    s.parentNode.insertBefore(bp, s);
})();
</script>

    
    <!-- 新建的搜索框代码，建立使用你自己的代码替换-->
<script type="text/javascript">
(function(){document.write(unescape('%3Cdiv id="bdcs"%3E%3C/div%3E'));var bdcs = document.createElement('script');bdcs.type = 'text/javascript';bdcs.async = true;bdcs.src = 'http://znsv.baidu.com/customer_search/api/js?sid=16003826112187889004' + '&plate_url=' + encodeURIComponent(window.location.href) + '&t=' + Math.ceil(new Date()/3600000);var s = document.getElementsByTagName('script')[0];s.parentNode.insertBefore(bdcs, s);})();
</script>
    
<!-- LeanClound官方Javascript SDK -->
<script src="https://cdn1.lncld.net/static/js/av-min-1.2.1.js"></script>
<script>
  AV.init({
    appId : 'sOAoHgViAW1ueMP6mQALndLv-gzGzoHsz',
    appKey : 'XUI7wYifGxcGQQQY6WWLuaig'
  });

  var lc_config = {
    pageId : '9cef06a736fa1dc1a50f592a947352b3',
    url : 'http://xuplus.com/2011/08/24/e6-99-ba-e8-83-bd-e5-8f-98-e7-94-b5-e7-ab-99-e4-b8-ad-e5-9c-a8-e7-ba-bf-e7-9b-91-e6-b5-8b-e7-b3-bb-e7-bb-9f-e4-b8-80-e6-ac-a1-e8-ae-be-e5-a4-87-e7-9b-91-e6-b5-8b-e5-8f-82-e9-87-8f-e5-92-8ciec-61850/' || '2011/08/24/e6-99-ba-e8-83-bd-e5-8f-98-e7-94-b5-e7-ab-99-e4-b8-ad-e5-9c-a8-e7-ba-bf-e7-9b-91-e6-b5-8b-e7-b3-bb-e7-bb-9f-e4-b8-80-e6-ac-a1-e8-ae-be-e5-a4-87-e7-9b-91-e6-b5-8b-e5-8f-82-e9-87-8f-e5-92-8ciec-61850/',
    title : '智能变电站中在线监测系统一次设备监测参量和IEC 61850模型'
  };
  
  var lc_table = 'Counter' || 'Counter';

  (function() {
    var query = new AV.Query(lc_table);
    query.select(['-ACL']);
    query.equalTo('pageId', lc_config.pageId);
    query.first({
      success: function(results) {
        // results is an array of AV.Object.
        if (typeof results === 'undefined') {
          insert(results);
          return;
        }
        console.log(results._serverData);
        update(results);
        show(results);
      },
      error: function(error) {
        // error is an instance of AV.Error.
        console.log(error);
      }
    });

    function insert(data) {
      if (!data) {
        console.log('data is null new object');
        var M = AV.Object.extend(lc_table);
        data = new M();
        data.set('views', 1);
      }
      for ( var key in lc_config) {
        data.set(key, lc_config[key]);
      }
      data.save().then(function(data) {
        console.log('created objectId is ' + data.id);
      }, function(error) {
        console.log("create object failed");
        console.log(error);
      });
    }

    function update(data) {
      data.increment('views', 1);
      for ( var key in lc_config) {
        if (key !== 'pageId')
        data.set(key, lc_config[key]);
      }
      data.save().then(function(data) {
        console.log("update to " + data.get('views'));
      }, function(error) {
        console.log("update object failed");
        console.log(error);
      });
    }
    
    function show(data) {
      $(".post-share .nova-eye .count").html(data.get('views'));
    }
  })();
</script>

</body>
</html>